  Vidrio aislante 4-20-(4...10),          !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1bee3cb6-9639-440e-905e-55d898672b12}, !- Handle
  {2a645786-3ec7-4046-aeba-5f32758a8f49}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {430c78bb-2d68-41f8-9955-bb2388ca36b4}, !- Handle
  Vidrio aislante 4-20-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63,                                   !- Solar Heat Gain Coefficient
  ;                                       !- Visible Transmittance

OS:StandardsInformation:Material,
  {dfee42f0-7ff2-4146-9184-c31b1a55bf49}, !- Handle
  {430c78bb-2d68-41f8-9955-bb2388ca36b4}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e11f6ee1-078f-4dd5-9cba-0937068327f4}, !- Handle
  Vidrio aislante 4-20-(4...10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {39d7ac74-2864-4ced-80a2-68fbd8ff2711}, !- Handle
  {e11f6ee1-078f-4dd5-9cba-0937068327f4}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {92dae262-171f-4ed1-be8c-fb336f642935}, !- Handle
  Vidrio aislante 4-20-(4...10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {c4eac322-3e1d-40e4-8e30-dcf80b01c405}, !- Handle
  {92dae262-171f-4ed1-be8c-fb336f642935}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {444128d8-23d9-4517-bb6c-bfdbbc0fa03b}, !- Handle
  Vidrio aislante 4-6-(4...10),           !- Name
  3.3,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {5992ac10-ee0a-4038-9ab0-98edf88848c2}, !- Handle
  {444128d8-23d9-4517-bb6c-bfdbbc0fa03b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {19ff5606-0e30-45ce-884d-98af10d5ab60}, !- Handle
  Vidrio aislante 4-6-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {921e098f-2591-4bf0-b146-baae6db16d56}, !- Handle
  {19ff5606-0e30-45ce-884d-98af10d5ab60}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d25d432a-b83c-4018-a74c-f2263d54d832}, !- Handle
  Vidrio aislante 4-6-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1f14f846-46b9-4184-88dd-c812a1f4124f}, !- Handle
  {d25d432a-b83c-4018-a74c-f2263d54d832}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d38d223c-4b5d-46dc-9fb8-cba4624366c4}, !- Handle
  Vidrio aislante 4-6-(4...10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {e724f26e-f685-46d8-b85b-f2dcde4fcc0c}, !- Handle
  {d38d223c-4b5d-46dc-9fb8-cba4624366c4}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b684b365-08dc-41d3-a50d-c5b1f227d167}, !- Handle
  Vidrio aislante 4-9-(4...10),           !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {9b58d714-c1cd-446d-a2ae-3109b81a7de7}, !- Handle
  {b684b365-08dc-41d3-a50d-c5b1f227d167}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {afb45350-95f4-42c3-b896-b8a3db5184ee}, !- Handle
  Vidrio aislante 4-9-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f7f645fa-ec48-4608-8a65-ab7c5f96d3a2}, !- Handle
  {afb45350-95f4-42c3-b896-b8a3db5184ee}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {45bf9830-5dcf-4553-af09-5361271b1bfd}, !- Handle
  Vidrio aislante 4-9-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {dbeb326d-3f68-4bd9-95b6-d8fb17ab2beb}, !- Handle
  {45bf9830-5dcf-4553-af09-5361271b1bfd}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c336f862-5f35-4340-93c5-e9b11d816620}, !- Handle
  Vidrio aislante 4-9-(4...10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1311b1d5-3e6c-4046-bbdb-633f5854bc47}, !- Handle
  {c336f862-5f35-4340-93c5-e9b11d816620}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f51e3658-b800-4507-a770-f44f74bdeb08}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10), !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {11b4b35e-adab-4d4f-b21c-6867d866f2c7}, !- Handle
  {f51e3658-b800-4507-a770-f44f74bdeb08}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {92c64d53-0937-42fc-b692-2b597a15cc8d}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d4f41998-ed5a-42f3-9b11-86ffb32a3cc6}, !- Handle
  {92c64d53-0937-42fc-b692-2b597a15cc8d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {323584fb-5888-4982-b6c1-6ad640b62c83}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2491c9cb-c4a2-4418-a9d2-cd55f76438fd}, !- Handle
  {323584fb-5888-4982-b6c1-6ad640b62c83}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5a932474-82a6-4914-95d4-0b814db71523}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2673cb93-9220-465a-a563-41ca954edb1e}, !- Handle
  {5a932474-82a6-4914-95d4-0b814db71523}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7b039578-de3c-42c2-8a7b-42a7a1022d6e}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {99c4ae96-f9e2-4af5-baf0-0bbb1492bd15}, !- Handle
  {7b039578-de3c-42c2-8a7b-42a7a1022d6e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ab42ef43-06ec-4eb6-9816-1bcd95681afe}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {84c0d4bd-0656-4d68-ac29-690a1cdf4119}, !- Handle
  {ab42ef43-06ec-4eb6-9816-1bcd95681afe}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4f2eab25-6813-4774-8dd7-afea40eafa36}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {774f9e1b-8064-4e82-ba08-08839592a24c}, !- Handle
  {4f2eab25-6813-4774-8dd7-afea40eafa36}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3707e3c9-cbf7-499f-b799-96ec9e5ffd4a}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {21a304d5-6489-4b51-876b-a2508dcb24ee}, !- Handle
  {3707e3c9-cbf7-499f-b799-96ec9e5ffd4a}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fea54ad8-b431-4dd6-8de4-b70fd40b47e1}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {356ff07a-5956-4f31-a3a6-a303472b290b}, !- Handle
  {fea54ad8-b431-4dd6-8de4-b70fd40b47e1}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {40d3948f-5be7-480b-b9c7-cac111651461}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {c6eab302-6181-44c9-88f3-cfbe091b78d7}, !- Handle
  {40d3948f-5be7-480b-b9c7-cac111651461}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b580fa49-ddb8-4153-86a8-9869d33b345f}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {601057c7-0715-4ed0-9c9e-fd3f58019570}, !- Handle
  {b580fa49-ddb8-4153-86a8-9869d33b345f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c673ef07-ae10-47ab-a1e0-a696dd71d525}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {4772cc9f-f9eb-4c81-a2f3-07b1e633ff4b}, !- Handle
  {c673ef07-ae10-47ab-a1e0-a696dd71d525}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d8a80da4-dbbd-40e6-833b-c9cc1401fabb}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10), !- Name
  3.2,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f9a46600-89f6-40a7-b458-e387bf5692bf}, !- Handle
  {d8a80da4-dbbd-40e6-833b-c9cc1401fabb}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {dc6092a5-82df-4363-920f-ac45c2de7c1d}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.5,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d5c13a20-36fb-4771-be24-64dfd0fdef96}, !- Handle
  {dc6092a5-82df-4363-920f-ac45c2de7c1d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6c4facb1-4a58-4009-b3dd-e99fa0c88913}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d7a3d9fc-f898-49ab-988a-6f2b526a42d7}, !- Handle
  {6c4facb1-4a58-4009-b3dd-e99fa0c88913}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a413c191-437a-4932-8397-502cd8d2d6d7}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {50c9bdff-1966-43dd-9ba9-df6ca573e84b}, !- Handle
  {a413c191-437a-4932-8397-502cd8d2d6d7}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1b792a08-6614-4a5a-aae1-09b2c91cd042}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10), !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {8eeb3fdc-54d8-4bc6-ae53-2a1299facd8d}, !- Handle
  {1b792a08-6614-4a5a-aae1-09b2c91cd042}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f6ba9ce7-c333-4e07-9d0f-1185c8254ba2}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {aa5237f4-6a64-4677-b794-a0ab5ec44b15}, !- Handle
  {f6ba9ce7-c333-4e07-9d0f-1185c8254ba2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f10e0122-a6a3-4cc9-8cfc-e7d3c7fdedb2}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1b18347a-0560-483a-b868-5f074ff5937f}, !- Handle
  {f10e0122-a6a3-4cc9-8cfc-e7d3c7fdedb2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {89b8fb96-df37-47af-ae89-67a8a8484634}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {456e1b5a-a617-4e1e-80e0-eac99f66bb58}, !- Handle
  {89b8fb96-df37-47af-ae89-67a8a8484634}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1acc3656-17b0-4245-98f9-46fc4cb51bd9}, !- Handle
  Vidrio laminar 10+10,                   !- Name
  5.2,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {7dda773f-d828-4de2-acc8-deffa518e451}, !- Handle
  {1acc3656-17b0-4245-98f9-46fc4cb51bd9}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d27b3e31-f6d4-4910-a395-4a61b9849f1f}, !- Handle
  Vidrio laminar 3+3,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {83dc0460-ae51-425c-9a55-7ce579dc63b1}, !- Handle
  {d27b3e31-f6d4-4910-a395-4a61b9849f1f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c9f8a754-5102-43aa-b4d8-6def10b0e277}, !- Handle
  Vidrio laminar 4+4,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.77;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {863e2737-37e4-49e8-a9db-87d83242c87f}, !- Handle
  {c9f8a754-5102-43aa-b4d8-6def10b0e277}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b790f564-1468-4ef9-8288-f659149678a3}, !- Handle
  Vidrio laminar 5+5,                     !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d4f568e5-9083-45b7-901c-c3526d1ed8fc}, !- Handle
  {b790f564-1468-4ef9-8288-f659149678a3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0a5db2f0-2178-4c26-bf46-b8151306ae0f}, !- Handle
  Vidrio laminar 6+6,                     !- Name
  5.4,                                    !- U-Factor {W/m2-K}
  0.74;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f4a21624-86f7-46d8-b585-6e00db9ba0b2}, !- Handle
  {0a5db2f0-2178-4c26-bf46-b8151306ae0f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6f1b6886-3503-4d52-b5ae-12e82131b685}, !- Handle
  Vidrio laminar 8+8,                     !- Name
  5.3,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1de5f960-314e-4023-9b69-fbe11f8bb808}, !- Handle
  {6f1b6886-3503-4d52-b5ae-12e82131b685}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {de4782fc-31fa-47c9-af6d-15b26bdd957f}, !- Handle
  Vidrio sencillo 10mm,                   !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.78;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {04b2db73-58cb-4db2-abe6-0719e92ee536}, !- Handle
  {de4782fc-31fa-47c9-af6d-15b26bdd957f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9d6c583e-1b16-4b94-82c0-bd41e27d2d2c}, !- Handle
  Vidrio sencillo 12mm,                   !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {df86d4a8-a7ef-4bcb-9a32-f2a3710b6d3c}, !- Handle
  {9d6c583e-1b16-4b94-82c0-bd41e27d2d2c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e426910a-d3b3-4b86-b2b6-ef0b1e18e29c}, !- Handle
  Vidrio sencillo 4mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {796c037a-ce21-4938-8ef2-13e77586c638}, !- Handle
  {e426910a-d3b3-4b86-b2b6-ef0b1e18e29c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5cf51dda-7ca1-4ca0-9351-6b00a0b19845}, !- Handle
  Vidrio sencillo 6mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.83;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {53ec7501-4db5-4959-ad75-4a3d0d946689}, !- Handle
  {5cf51dda-7ca1-4ca0-9351-6b00a0b19845}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fc17c772-4be9-492e-92f9-9f00b2b967d5}, !- Handle
  Vidrio sencillo 8mm,                    !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {3f31de3e-59cb-4821-ae26-8fb90ce7f78c}, !- Handle
  {fc17c772-4be9-492e-92f9-9f00b2b967d5}; !- Material Name

OS:WindowMaterial:Shade,
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Handle
  CTE_Sombra estacional_Persiana,         !- Name
  0.7,                                    !- Solar Transmittance {dimensionless}
  0.1,                                    !- Solar Reflectance {dimensionless}
  0.7,                                    !- Visible Transmittance {dimensionless}
  0.1,                                    !- Visible Reflectance {dimensionless}
  0.15,                                   !- Thermal Hemispherical Emissivity {dimensionless}
  0.7,                                    !- Thermal Transmittance {dimensionless}
  0.000999998,                            !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.0500000000000007,                     !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  0.7;                                    !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {da470026-d6d8-4fff-b9d1-a6585bb61bde}, !- Handle
  {1dbf2190-e881-465f-a35a-2177197435a5}; !- Material Name

OS:Material:NoMass,
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}, !- Handle
  Material Aislamiento Referencia Zona A_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.59300008763352,                       !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {029a12a5-9cf2-41a5-93a6-54336f235112}, !- Handle
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}; !- Material Name

OS:Material:NoMass,
  {39c95835-71cd-40d8-987b-bbf72b351830}, !- Handle
  Material Aislamiento Referencia Zona A_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.189,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bcc02a3-c60c-4850-b935-5692b9d18c1c}, !- Handle
  {39c95835-71cd-40d8-987b-bbf72b351830}; !- Material Name

OS:Material:NoMass,
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}, !- Handle
  Material Aislamiento Referencia Zona A_Muros, !- Name
  Smooth,                                 !- Roughness
  0.526,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c99ad63d-730a-4e6a-8de2-178024356389}, !- Handle
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}; !- Material Name

OS:Material:NoMass,
  {aae2ca40-5205-4e06-978b-db8002846c58}, !- Handle
  Material Aislamiento Referencia Zona A_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.610,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42ca1687-0f3c-4e39-80f5-cca5ce525142}, !- Handle
  {aae2ca40-5205-4e06-978b-db8002846c58}; !- Material Name

OS:Material:NoMass,
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}, !- Handle
  Material Aislamiento Referencia Zona B_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.815,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {328720c8-11b9-4eed-8472-47dbbb34ff2b}, !- Handle
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}; !- Material Name

OS:Material:NoMass,
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}, !- Handle
  Material Aislamiento Referencia Zona B_Muros, !- Name
  Smooth,                                 !- Roughness
  0.682,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c65e781e-363e-4eb7-9f36-57e1c3ed5e77}, !- Handle
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}; !- Material Name

OS:Material:NoMass,
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}, !- Handle
  Material Aislamiento Referencia Zona B_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f951847-fc29-4799-92ef-0bb428b2fa57}, !- Handle
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}; !- Material Name

OS:Material:NoMass,
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}, !- Handle
  Material Aislamiento Referencia Zona B_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.646,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41793c9a-48b9-4d06-9c70-0748ec5422bf}, !- Handle
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}; !- Material Name

OS:Material:NoMass,
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}, !- Handle
  Material Aislamiento Referencia Zona C_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.032,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbdaf35b-9112-4b45-8b7c-8f1cf953c2da}, !- Handle
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}; !- Material Name

OS:Material:NoMass,
  {9431327b-09d0-45c9-b94a-43c6456f9d03}, !- Handle
  Material Aislamiento Referencia Zona C_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78afeb1b-ed4e-4226-bae4-cb68184e902c}, !- Handle
  {9431327b-09d0-45c9-b94a-43c6456f9d03}; !- Material Name

OS:Material:NoMass,
  {3eb34709-842a-4614-9b2b-3a408ee429f9}, !- Handle
  Material Aislamiento Referencia Zona C_Muros, !- Name
  Smooth,                                 !- Roughness
  0.832,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04fe193b-f413-4c22-bffb-df3a9b8786c4}, !- Handle
  {3eb34709-842a-4614-9b2b-3a408ee429f9}; !- Material Name

OS:Material:NoMass,
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}, !- Handle
  Material Aislamiento Referencia Zona C_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.723,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c802eb6-58c7-47e0-b257-6ea6c0034bb9}, !- Handle
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}; !- Material Name

OS:Material:NoMass,
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}, !- Handle
  Material Aislamiento Referencia Zona D_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.224,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9b0c0869-7bdd-4652-82f2-d0aee9bd272c}, !- Handle
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}; !- Material Name

OS:Material:NoMass,
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}, !- Handle
  Material Aislamiento Referencia Zona D_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {567be32e-0753-4274-a0ee-02168c3ae0ff}, !- Handle
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}; !- Material Name

OS:Material:NoMass,
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}, !- Handle
  Material Aislamiento Referencia Zona D_Muros, !- Name
  Smooth,                                 !- Roughness
  0.977,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b690f54c-e76e-4a6d-8fa5-76a0ee1b0215}, !- Handle
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}; !- Material Name

OS:Material:NoMass,
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}, !- Handle
  Material Aislamiento Referencia Zona D_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.764,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b99c836-d0cd-4616-a237-37eb487652a1}, !- Handle
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}; !- Material Name

OS:Material:NoMass,
  {93b08f7f-e153-4005-b490-b6316544bce9}, !- Handle
  Material Aislamiento Referencia Zona E_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.450,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7cf74acf-e332-4c08-9c06-ff18468e5a7f}, !- Handle
  {93b08f7f-e153-4005-b490-b6316544bce9}; !- Material Name

OS:Material:NoMass,
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}, !- Handle
  Material Aislamiento Referencia Zona E_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {201939e5-6cc4-4290-952c-24300602ba4a}, !- Handle
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}; !- Material Name

OS:Material:NoMass,
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}, !- Handle
  Material Aislamiento Referencia Zona E_Muros, !- Name
  Smooth,                                 !- Roughness
  1.216,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3547d10-72f9-4e35-80ec-4d4d52a2b135}, !- Handle
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}; !- Material Name

OS:Material:NoMass,
  {73ac25b0-95a9-425b-9538-91831c4a82f6}, !- Handle
  Material Aislamiento Referencia Zona E_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.807,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e701203-87c6-42a1-91e5-4516eb3aa4b2}, !- Handle
  {73ac25b0-95a9-425b-9538-91831c4a82f6}; !- Material Name

OS:Construction,
  {43b00602-6d61-4dfb-b526-2295afba771f}, !- Handle
  CTE_Ref_Cubierta_zona A,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {b1e0bf0d-588c-4d50-a14a-a5a4f13aa752}, !- Layer 1
  {6276848f-a3e7-4a26-a90a-17fbe9307f9e}, !- Layer 2
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}, !- Layer 3
  {e80f42bb-7982-4de7-a5ab-6fcddf65b0a6}, !- Layer 4
  {8fa2c407-bb39-42cc-89f5-983385055244}; !- Layer 5

OS:StandardsInformation:Construction,
  {304de8c5-4694-45de-a735-c9be0596d7b6}, !- Handle
  {43b00602-6d61-4dfb-b526-2295afba771f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Handle
  CTE_Ref_Huecos_zona A,                  !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Layer 1

OS:StandardsInformation:Construction,
  {a54abf6c-d4b6-40e2-aab7-fb137db28163}, !- Handle
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Handle
  CTE_Ref_Huecos_zona B,                  !- Name
  {d562070e-2641-47c4-a2f2-6dc9a9647066}, !- Surface Rendering Name
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Layer 1

OS:StandardsInformation:Construction,
  {acd6a85b-2ddf-4dcd-8369-b99261985155}, !- Handle
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Handle
  CTE_Ref_Huecos_zona C,                  !- Name
  {c4e993ac-b7d4-4a65-985a-52834fc69a35}, !- Surface Rendering Name
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Layer 1

OS:StandardsInformation:Construction,
  {bdcfc04c-b93a-452c-90a8-38c067caaead}, !- Handle
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {d63715da-0f31-4244-bf22-0d82b23a2319}, !- Handle
  Cascote de ladrillo,                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c991cde-0ad0-404c-a0c6-b39ef81f5966}, !- Handle
  {d63715da-0f31-4244-bf22-0d82b23a2319}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}, !- Handle
  CTE_Ref_Vidrio_zona alfa_5.43,          !- Name
  5.43,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {a1393330-c638-4802-b8ab-4d74285c3cc3}, !- Handle
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {94ae9882-b097-4085-96d7-20eaacc4275f}, !- Handle
  CTE_Ref_Vidrio_zona B_1.55,             !- Name
  1.55,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {80f65896-5b94-4e65-a0a4-7703b1034bad}, !- Handle
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {94b4f57b-0995-453b-ac7a-87406d100676}, !- Handle
  CTE_Ref_Vidrio_zona C_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {a91ccbd7-33df-4c4d-bb67-acd3191345ac}, !- Handle
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}, !- Handle
  CTE_Ref_Vidrio_zona D_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {167045df-310e-4419-8267-cd9edbde26ce}, !- Handle
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}, !- Handle
  CTE_Ref_Vidrio_zona E_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {72ed02f7-ca3d-4ab5-ad71-d923efece3a8}, !- Handle
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Material Name

OS:Construction,
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Handle
  CTE_Ref_Huecos_zona D,                  !- Name
  {ad50a248-9ead-4d11-ae7b-4d04b2b60edb}, !- Surface Rendering Name
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Layer 1

OS:StandardsInformation:Construction,
  {43b60ad4-f007-45b3-a475-740d4e2e0e76}, !- Handle
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Handle
  CTE_Ref_Huecos_zona E,                  !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Layer 1

OS:StandardsInformation:Construction,
  {46f16fed-2382-4b64-b616-d84453008bbe}, !- Handle
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b4e8de46-65c8-4ce3-a01a-772798a6c279}, !- Handle
  CTE_Ref_Huecos_zona A_con_persiana,     !- Name
  {76a5e86a-9940-4758-bc93-76403d6d743e}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Layer 2

OS:StandardsInformation:Construction,
  {7802475b-4371-4121-8249-db52d882f00b}, !- Handle
  {b4e8de46-65c8-4ce3-a01a-772798a6c279}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f86b7f26-2f53-4aa0-9bfc-045b3cdd6168}, !- Handle
  CTE_Ref_Huecos_zona B_con_persiana,     !- Name
  {d4621b48-d326-4713-9ce0-e6d48cd7bd9b}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Layer 2

OS:StandardsInformation:Construction,
  {ad807a1d-78c4-42cc-ad78-e7052414d97b}, !- Handle
  {f86b7f26-2f53-4aa0-9bfc-045b3cdd6168}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {70a01723-0273-4562-b846-87f62eb381f7}, !- Handle
  CTE_Ref_Huecos_zona C_con_persiana,     !- Name
  {1ebcf87f-3f21-4bca-a47b-bbecf8c7cc11}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a8822f8-5140-4d19-8ecb-77c211ee3288}, !- Handle
  {70a01723-0273-4562-b846-87f62eb381f7}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Handle
  CTE_Ref_Huecos_zona D_con_persiana,     !- Name
  {6cb71589-10c3-4326-811b-4c2b9a0d39b1}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Layer 2

OS:StandardsInformation:Construction,
  {187e8ae8-82ea-48b4-a977-311b584b4acb}, !- Handle
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Rendering:Color,
  {d5f49dce-119a-4cab-85af-aa2e77b3a0c6}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d54ecd46-de01-4235-be6f-bc6054911d7f}, !- Handle
  Rendering Color 31,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cb71589-10c3-4326-811b-4c2b9a0d39b1}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ebcf87f-3f21-4bca-a47b-bbecf8c7cc11}, !- Handle
  Rendering Color 33,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4621b48-d326-4713-9ce0-e6d48cd7bd9b}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76a5e86a-9940-4758-bc93-76403d6d743e}, !- Handle
  Rendering Color 35,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad50a248-9ead-4d11-ae7b-4d04b2b60edb}, !- Handle
  Rendering Color 37,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0739cf08-51b9-4a4d-8a48-a6bed50ca9e2}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {200061a0-d68f-411b-a4ea-c559fdc19ac5}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4e993ac-b7d4-4a65-985a-52834fc69a35}, !- Handle
  Rendering Color 40,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d562070e-2641-47c4-a2f2-6dc9a9647066}, !- Handle
  Rendering Color 41,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {874422d5-9de3-405c-88ba-641d63c9430a}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Handle
  Rendering Color 44,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c229d1a-5397-417d-892e-45cc8bcaea81}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a9ef6bd-05ac-4508-9981-e672cc80586e}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8009e587-0637-4d29-8059-5363d94dfcb6}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {07bee07a-aa3a-4b05-806d-be5a165694a1}, !- Handle
  Rendering Color 49,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {69629142-0fa6-4a65-9dc7-be901dd54d2c}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c7581e3-ae43-4b56-8337-dc588d9e3eb3}, !- Handle
  Rendering Color 53,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c097ba2c-bc6a-4a4d-bb7f-3c6a0f028959}, !- Handle
  Rendering Color 54,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37552066-1abe-4cca-b38c-2f6088f7d88c}, !- Handle
  Rendering Color 55,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e052703-08cd-485b-84e0-4c995e87082f}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6151c73-35cf-4aca-9722-0e48ffda22fe}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfcd4bad-6bf7-4dc1-a527-0a88491c2278}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f69a4b7c-0be4-4afd-b138-99e88fdbaf76}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Handle
  Rendering Color 60,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {587d158f-18ca-44ed-91fb-ede37e4b05a8}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d71bef50-c7ad-4d15-a3b2-1f13c23ceef9}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Handle
  Rendering Color 63,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {79ea2d5d-c715-403d-9d4e-e2eb329e6a1d}, !- Handle
  CTE_Ref_marco_zona A,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {4c1b3f9b-528a-4a2c-aff0-5bb626040abf}, !- Handle
  CTE_Ref_marco_zona B,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {a2127816-bd6a-4b6f-8aa0-1c066a781962}, !- Handle
  CTE_Ref_marco_zona C,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  4.40000000000002,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Handle
  CTE_Ref_marco_zona D,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {e259e25a-928b-40aa-86c5-6f4e8730e3a0}, !- Handle
  CTE_Ref_marco_zona E,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:InternalMass:Definition,
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Handle
  CTET_QMOB,                              !- Name
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  1,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Rendering:Color,
  {c94d03bc-47c5-46ac-a2c2-315be6476ee2}, !- Handle
  Rendering Color 64,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cde5ae05-fce0-43a4-b84b-58be45d2951d}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {549ccbc8-ded8-4d1f-bd9f-4427ad735bf1}, !- Handle
  Rendering Color 66,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4eadcd5a-b419-4d98-a02c-1279ea5bcd06}, !- Handle
  Rendering Color 67,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {d5ec0861-f574-49de-b806-4be28a1320c3}, !- Handle
  CTER24B_ACS_Demanda,                    !- Name
  {0b90d899-97c8-47ed-aaf3-45804d70735f}, !- Schedule Type Limits Name
  {40f864bb-2a17-4701-a9a4-73a55e4e3b06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f864bb-2a17-4701-a9a4-73a55e4e3b06}, !- Handle
  Schedule Day 32,                        !- Name
  {0b90d899-97c8-47ed-aaf3-45804d70735f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.119999997317791,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0399999991059303,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0199999995529652,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0599999986588955,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.270000010728836,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.699999988079071,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.620000004768372,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.560000002384186,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.479999989271164,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409999996423721,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.330000013113022,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.389999985694885,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.379999995231628,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.519999980926514,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.699999988079071,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.569999992847443,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.629999995231628,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.479999989271164,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.519999980926514;                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {70200014-b896-4588-9959-a9ea5942b503}, !- Handle
  CTER24B_ACS_TemperaturaConsumo,         !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {11c322b6-1163-49ca-ae08-3f3db15d292b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11c322b6-1163-49ca-ae08-3f3db15d292b}, !- Handle
  Schedule Day 76,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {f6bf324e-3196-4bac-bf72-d7628b556c57}, ! Handle
  CTER24B_QACS,                           ! Name
  ,                                       ! End-Use Subcategory
  1.55e-005,                              ! Peak Flow Rate {m3/s}
  {70200014-b896-4588-9959-a9ea5942b503}, !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d34b7d79-499e-4149-a253-a664d3e99515}, ! Handle
  CTER24B_ACS_TemperaturaAmbiente,        ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {a10a73ab-0052-4bb1-be60-45210093502d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a10a73ab-0052-4bb1-be60-45210093502d}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {1b6644ac-c331-47f7-8fe7-24fe8e421f5d}, ! Handle
  CTER24B_ACS_TemperaturaProduccion,      ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {7a752793-c91f-40ac-8e62-186912e97502}, ! Default Day Schedule Name
  {251144dc-cc41-4532-9a54-bbdc0a3112d6}, ! Summer Design Day Schedule Name
  {3c083207-3ba2-4246-807c-34df4b224c14}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a752793-c91f-40ac-8e62-186912e97502}, ! Handle
  Hot Water Temperature Default,          ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {251144dc-cc41-4532-9a54-bbdc0a3112d6}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3c083207-3ba2-4246-807c-34df4b224c14}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {fb53a282-4983-4a11-a72a-5c0ad600f16c}, !- Handle
  CTE_Terc08h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c039f8a5-a188-4f2a-af45-d4cb2238390a}, !- Handle
  CTE_Terc12h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {370ed037-fba0-4d8f-9772-8898f56dcadc}, !- Handle
  CTE_Terc16h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {28a031dc-2917-4c3e-8496-af99c7f2667b}, !- Handle
  CTE_Terc24h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Handle
  CTET12_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {8149d978-7741-4c51-b0c3-7e286ea256a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8149d978-7741-4c51-b0c3-7e286ea256a1}, !- Handle
  Schedule Day 77,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {220ef06d-ab03-43b6-80d8-a0e8532a9817}, !- Handle
  Schedule Rule 42,                       !- Name
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dea6c8bf-f47f-44f2-8812-69c173ad7e78}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dea6c8bf-f47f-44f2-8812-69c173ad7e78}, !- Handle
  Schedule Day 78,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {39e22d72-18f7-4992-88b6-8ac9a09241e5}, !- Handle
  Schedule Rule 43,                       !- Name
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26542d97-2ab6-4d48-8e37-0a84f02d505e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26542d97-2ab6-4d48-8e37-0a84f02d505e}, !- Handle
  Schedule Day 79,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  -55,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  -54.2853507995605;                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {536a093a-75a1-4d8c-a52a-356836d1e6bf}, !- Handle
  CTET12_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {67bc3fbb-8144-4763-89ad-376b496e088e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67bc3fbb-8144-4763-89ad-376b496e088e}, !- Handle
  Schedule Day 80,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9e1e8cde-5c8c-4bfd-a9a3-71218c4b3e1f}, !- Handle
  Schedule Rule 44,                       !- Name
  {536a093a-75a1-4d8c-a52a-356836d1e6bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4f3cc35-97f5-4ebf-808b-674a6e8c8780}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d4f3cc35-97f5-4ebf-808b-674a6e8c8780}, !- Handle
  Schedule Day 81,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4b3b5a82-a245-4c7f-b50d-f4f556e19755}, !- Handle
  Schedule Rule 45,                       !- Name
  {536a093a-75a1-4d8c-a52a-356836d1e6bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e814775e-b53a-4279-aff1-d5d5da934d0f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e814775e-b53a-4279-aff1-d5d5da934d0f}, !- Handle
  Schedule Day 82,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  99,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  99,                                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  25.0000019073486,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  99;                                     !- Value Until Time 5

OS:Schedule:Ruleset,
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Handle
  CTET16_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {a1ca35e1-309c-4ebc-a849-dde0ffa878bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ca35e1-309c-4ebc-a849-dde0ffa878bd}, !- Handle
  Schedule Day 83,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8f1039f2-a61e-4075-b097-3ca6c0268dad}, !- Handle
  Schedule Rule 46,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15495ff9-2af6-42f4-80cc-73610934ed42}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {15495ff9-2af6-42f4-80cc-73610934ed42}, !- Handle
  Schedule Day 84,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  98.8117904663086,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24.9999980926514,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  98.8117904663086;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2491dd49-085c-4175-b7b9-4b809d74280c}, !- Handle
  Schedule Rule 47,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79145950-cfee-4e56-a886-60ceb72caec3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79145950-cfee-4e56-a886-60ceb72caec3}, !- Handle
  Schedule Day 85,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  99,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  99,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  25.0000019073486,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  99;                                     !- Value Until Time 5

OS:Schedule:Rule,
  {1a5481a4-5db5-46aa-b8f7-013cbd9c9505}, !- Handle
  Schedule Rule 48,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {010a9d02-7ad5-4dcb-a2fa-8b88354e9aba}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {010a9d02-7ad5-4dcb-a2fa-8b88354e9aba}, !- Handle
  Schedule Day 40,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99.0000076293945;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Handle
  CTET16_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {90aaaad9-c2c6-4f62-a087-8e95edf6bbb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90aaaad9-c2c6-4f62-a087-8e95edf6bbb5}, !- Handle
  Schedule Day 86,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1c720787-77c0-4419-9edc-8a2f8803d6ab}, !- Handle
  Schedule Rule 49,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9785e15-3007-42ad-a5dd-ce023256cb3c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a9785e15-3007-42ad-a5dd-ce023256cb3c}, !- Handle
  Schedule Day 87,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  -55;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {06cdd717-9070-4693-8044-da031ef7397e}, !- Handle
  Schedule Rule 50,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4de13d3a-d995-4eae-bab3-0fe27a629f90}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4de13d3a-d995-4eae-bab3-0fe27a629f90}, !- Handle
  Schedule Day 88,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  -55,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  -54.2853507995605;                      !- Value Until Time 5

OS:Schedule:Rule,
  {2e82dc61-417f-4193-b004-843a1fa45a0b}, !- Handle
  Schedule Rule 51,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed1ece33-185b-4aef-80f2-a764d1186947}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ed1ece33-185b-4aef-80f2-a764d1186947}, !- Handle
  Schedule Day 41,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Handle
  CTET24_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {26264f65-5bcc-41d4-a765-e82fa74de805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26264f65-5bcc-41d4-a765-e82fa74de805}, !- Handle
  Schedule Day 89,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fe27f189-f2df-48cd-8b49-573d6d663ee8}, !- Handle
  Schedule Rule 52,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f024542e-654d-4bfa-be85-0d090e40fd55}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f024542e-654d-4bfa-be85-0d090e40fd55}, !- Handle
  Schedule Day 90,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2ba42378-f3e4-40bf-bc3f-eb68db375e0f}, !- Handle
  Schedule Rule 53,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd88d799-db3f-4d5b-b924-33b404633687}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bd88d799-db3f-4d5b-b924-33b404633687}, !- Handle
  Schedule Day 91,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  -55;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {9e3dc37a-5dd2-4313-b75d-e47eb1cc40ab}, !- Handle
  Schedule Rule 54,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65c1d3b9-1608-4aac-8eb3-4a8e2fb0e9de}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65c1d3b9-1608-4aac-8eb3-4a8e2fb0e9de}, !- Handle
  Schedule Day 92,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Handle
  CTET24_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {3742d893-714e-477b-b5a0-fe6c2a5002da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3742d893-714e-477b-b5a0-fe6c2a5002da}, !- Handle
  Schedule Day 93,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3613ed98-9a36-43d3-b29d-c21ad7b323dc}, !- Handle
  Schedule Rule 55,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9af11585-adb6-4049-85e9-4363053a66fb}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9af11585-adb6-4049-85e9-4363053a66fb}, !- Handle
  Schedule Day 94,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99.0000076293945;                       !- Value Until Time 1

OS:Schedule:Rule,
  {59ead77e-275c-473b-b371-4bb73c6833c0}, !- Handle
  Schedule Rule 56,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e84b0b5-50b8-4640-97d9-315be1b16d00}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8e84b0b5-50b8-4640-97d9-315be1b16d00}, !- Handle
  Schedule Day 95,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  98.8099975585938,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  98.8099975585938;                       !- Value Until Time 3

OS:Schedule:Rule,
  {963ae09c-34d9-43e7-af10-78a858d86da9}, !- Handle
  Schedule Rule 57,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afe7cc58-c2b1-40d1-97c6-fc66f908569b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afe7cc58-c2b1-40d1-97c6-fc66f908569b}, !- Handle
  Schedule Day 96,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.9999980926514;                       !- Value Until Time 1

OS:Rendering:Color,
  {73bc3171-31f3-4b75-9777-493c29f2ab39}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1deeb06-53a6-4537-abd3-d95f0ec7e88b}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c66906cf-bb82-4852-994a-e9f537899b7e}, !- Handle
  Rendering Color 70,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}, !- Handle
  CTER24B_HACT,                           !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  {db8509db-e345-4eb6-ac66-d3b3c8b8ed7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db8509db-e345-4eb6-ac66-d3b3c8b8ed7b}, !- Handle
  Schedule Day 75,                        !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6987b026-c1f3-415b-9db8-6b3d2ef0f4af}, !- Handle
  CTER24B_HEQU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {41e6d8fe-c08e-4f65-870a-f39a7e880b00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e6d8fe-c08e-4f65-870a-f39a7e880b00}, !- Handle
  Schedule Day 6,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Handle
  CTER24B_HILU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {9980e10e-4ff8-4f62-a42b-aad24fb6f50f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9980e10e-4ff8-4f62-a42b-aad24fb6f50f}, !- Handle
  Schedule Day 5,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6d606554-eb55-4eea-9e11-2ef3426bb16e}, !- Handle
  Schedule Rule 4,                        !- Name
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddf35931-c2d9-455a-8314-ec701af00722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ddf35931-c2d9-455a-8314-ec701af00722}, !- Handle
  Schedule Day 7,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Handle
  CTER24B_HOCU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {00e9046e-4e08-4900-81b1-262cb4fe7b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00e9046e-4e08-4900-81b1-262cb4fe7b80}, !- Handle
  Schedule Day 2,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {075eed59-3a30-4a24-a276-3a5468d5672f}, !- Handle
  Schedule Rule 2,                        !- Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4a53e04-42e6-4d5b-917e-6065a004706c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {c4a53e04-42e6-4d5b-917e-6065a004706c}, !- Handle
  Schedule Day 4,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e4062586-9676-4f7a-a717-6c1638c237c2}, !- Handle
  Schedule Rule 1,                        !- Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17df2c1e-8099-4795-ab7b-3faaddbf91c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {17df2c1e-8099-4795-ab7b-3faaddbf91c1}, !- Handle
  Schedule Day 3,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Handle
  CTER24B_HINF,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {b3fc195e-b331-4660-b7fa-c1e6d29ecec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3fc195e-b331-4660-b7fa-c1e6d29ecec5}, !- Handle
  Schedule Day 18,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}, !- Handle
  CTER24B_HVEN,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {e5bce692-94bb-4909-90f4-d417b8ba37fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5bce692-94bb-4909-90f4-d417b8ba37fb}, !- Handle
  Schedule Day 19,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929;                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb3e1dff-4345-4543-a74c-0aa2e1da7955}, !- Handle
  Schedule Rule 12,                       !- Name
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b2c9e20-7b0e-4c0f-b2e8-94729b53a92f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b2c9e20-7b0e-4c0f-b2e8-94729b53a92f}, !- Handle
  Schedule Day 22,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.157499998807907;                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3230120-11e4-4a6e-80ee-9759841e4ad5}, !- Handle
  Schedule Rule 11,                       !- Name
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dc0108a-3755-4290-b8b1-ffa1f4df9830}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4dc0108a-3755-4290-b8b1-ffa1f4df9830}, !- Handle
  Schedule Day 21,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.157499998807907;                      !- Value Until Time 2

OS:Schedule:Rule,
  {513148f1-9106-441b-af98-5cffe3946793}, !- Handle
  Schedule Rule 10,                       !- Name
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26b3e3cc-7125-40da-bea1-6ff507587252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26b3e3cc-7125-40da-bea1-6ff507587252}, !- Handle
  Schedule Day 20,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.157499998807907;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Handle
  CTET08_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {bd4d55df-2ac0-40c8-8e9e-34b0b7b4c6f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd4d55df-2ac0-40c8-8e9e-34b0b7b4c6f9}, !- Handle
  Schedule Day 43,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc957c11-cbe6-45f6-986f-372f5479fe26}, !- Handle
  Schedule Rule 17,                       !- Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3222e458-2924-4aad-83f6-49b57a135f2e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {3222e458-2924-4aad-83f6-49b57a135f2e}, !- Handle
  Schedule Day 31,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fdb0116-c7d9-4ad9-893e-5191e4695424}, !- Handle
  Schedule Rule 25,                       !- Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {446428ae-c769-4053-b5aa-071bd036b517}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {446428ae-c769-4053-b5aa-071bd036b517}, !- Handle
  Schedule Day 44,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Handle
  CTET08_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {81a72e8e-720c-48a5-b3a3-e2cc280b6a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a72e8e-720c-48a5-b3a3-e2cc280b6a8e}, !- Handle
  Schedule Day 63,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24d91fbe-9e71-45fa-8a3e-c65c2f4a724a}, !- Handle
  Schedule Rule 18,                       !- Name
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca833d3-ea8f-41a5-8777-6152be1a6b80}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7ca833d3-ea8f-41a5-8777-6152be1a6b80}, !- Handle
  Schedule Day 33,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87b1fa12-7489-42d6-b22f-5e1e65c1348a}, !- Handle
  Schedule Rule 35,                       !- Name
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba8d36e6-949f-4a8a-a48a-b5b3854eb323}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba8d36e6-949f-4a8a-a48a-b5b3854eb323}, !- Handle
  Schedule Day 64,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Handle
  CTET12_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {7679efae-1dee-46cc-ab97-45fbcbf89181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7679efae-1dee-46cc-ab97-45fbcbf89181}, !- Handle
  Schedule Day 45,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f49a38c7-0bb2-4ff3-873f-2bd4b39942ea}, !- Handle
  Schedule Rule 19,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8771ad7-1240-4565-8402-fe7f4b9d5353}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e8771ad7-1240-4565-8402-fe7f4b9d5353}, !- Handle
  Schedule Day 34,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67e1cd6f-d2a5-4b8b-b5d7-835e8787b99b}, !- Handle
  Schedule Rule 27,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eab56410-2508-402b-8853-0ad337c32fb0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {eab56410-2508-402b-8853-0ad337c32fb0}, !- Handle
  Schedule Day 47,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {102e4582-6bf8-4c43-9181-6852c1974993}, !- Handle
  Schedule Rule 26,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {53afb0df-1e8f-4b71-be8d-b1c9b00991d3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {53afb0df-1e8f-4b71-be8d-b1c9b00991d3}, !- Handle
  Schedule Day 46,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {58749553-4482-4ef6-b782-243e74005032}, !- Handle
  CTET12_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {1dc0cd74-1976-45ca-9bb4-8af7ac02b88b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dc0cd74-1976-45ca-9bb4-8af7ac02b88b}, !- Handle
  Schedule Day 65,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {105ff94b-5158-42b2-98f5-6ea3fd49a85f}, !- Handle
  Schedule Rule 20,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9829dd1c-563c-4a52-a37f-fadef73ff910}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9829dd1c-563c-4a52-a37f-fadef73ff910}, !- Handle
  Schedule Day 35,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67272334-2de2-4f5d-9b6c-95479a0e489f}, !- Handle
  Schedule Rule 36,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cb36ce5-fc3a-4f66-bd55-311a4562a2bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8cb36ce5-fc3a-4f66-bd55-311a4562a2bc}, !- Handle
  Schedule Day 66,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fd1e206-e1ea-4549-b6eb-26365d076f4b}, !- Handle
  Schedule Rule 37,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4ee20112-b3d0-4b6e-9cf8-eff9a91de22f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4ee20112-b3d0-4b6e-9cf8-eff9a91de22f}, !- Handle
  Schedule Day 67,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Handle
  CTET16_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {97dc647c-273c-4043-a2e5-8c73aa9b9012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97dc647c-273c-4043-a2e5-8c73aa9b9012}, !- Handle
  Schedule Day 48,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {371d5dad-a22a-457e-bfe5-c655892881fd}, !- Handle
  Schedule Rule 21,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {957a23f7-181b-4262-8373-78c6599546a5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {957a23f7-181b-4262-8373-78c6599546a5}, !- Handle
  Schedule Day 36,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd93a910-fc15-4e6b-85d7-82137fb59798}, !- Handle
  Schedule Rule 28,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b9ad337-f479-465e-a6a9-8e23ef0c0c5f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4b9ad337-f479-465e-a6a9-8e23ef0c0c5f}, !- Handle
  Schedule Day 49,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18b0ebca-7fe4-46f2-aea2-bb1d64d5fd80}, !- Handle
  Schedule Rule 29,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d0cd7a7-05be-4753-a02c-65af4ec35e8d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6d0cd7a7-05be-4753-a02c-65af4ec35e8d}, !- Handle
  Schedule Day 50,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Handle
  CTET16_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {7d97b146-690f-4337-829d-162282ade754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d97b146-690f-4337-829d-162282ade754}, !- Handle
  Schedule Day 68,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {654c83fa-0957-4a1e-ba71-80ab5814de12}, !- Handle
  Schedule Rule 22,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba38a456-f58d-48ae-9dab-eeb0921b9777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba38a456-f58d-48ae-9dab-eeb0921b9777}, !- Handle
  Schedule Day 37,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fb5b274-39ba-4657-8d13-02cf56bbe5ee}, !- Handle
  Schedule Rule 38,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2d420b4-9a40-4fc8-8163-143c92ffa395}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e2d420b4-9a40-4fc8-8163-143c92ffa395}, !- Handle
  Schedule Day 69,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5584292-b839-4a5b-bc98-a0c8f3f18ed5}, !- Handle
  Schedule Rule 39,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d881d32-af6d-409c-8633-a2531f353d9c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {9d881d32-af6d-409c-8633-a2531f353d9c}, !- Handle
  Schedule Day 70,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Handle
  CTET24_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {4509bd6a-7118-47bb-8001-b4ecb0b4a745}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4509bd6a-7118-47bb-8001-b4ecb0b4a745}, !- Handle
  Schedule Day 51,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99022874-1454-490e-9b11-984cfe3a3ebf}, !- Handle
  Schedule Rule 23,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {858a23da-1f6e-4304-acec-9d9a673e158a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {858a23da-1f6e-4304-acec-9d9a673e158a}, !- Handle
  Schedule Day 38,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c7ee7ca-0ad4-4499-8923-61eff9793f85}, !- Handle
  Schedule Rule 30,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1abc02e-1479-4333-aca3-8aa577831f6b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d1abc02e-1479-4333-aca3-8aa577831f6b}, !- Handle
  Schedule Day 52,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8db5298d-ef88-41b1-b92e-8c0640455711}, !- Handle
  Schedule Rule 31,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f3a4dba-e4c9-4bc8-a590-ac3940799371}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1f3a4dba-e4c9-4bc8-a590-ac3940799371}, !- Handle
  Schedule Day 53,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Handle
  CTET24_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {ac8d47ef-b6cc-40b3-85a1-56519b55494b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac8d47ef-b6cc-40b3-85a1-56519b55494b}, !- Handle
  Schedule Day 71,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f63868-4f90-4a1a-ae77-740960cfe061}, !- Handle
  Schedule Rule 24,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f40bfe7c-8887-40d6-8c54-f51b7e0a258f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f40bfe7c-8887-40d6-8c54-f51b7e0a258f}, !- Handle
  Schedule Day 39,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {368270d1-a8e9-40ad-86c3-2724a17bcdea}, !- Handle
  Schedule Rule 40,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05e6973a-be82-4435-97cc-8fe99ad7f0cf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {05e6973a-be82-4435-97cc-8fe99ad7f0cf}, !- Handle
  Schedule Day 72,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87a6b76f-ce45-4e8c-9f09-b2322c403570}, !- Handle
  Schedule Rule 41,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5013758-1aed-4436-872c-2149818fecd4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d5013758-1aed-4436-872c-2149818fecd4}, !- Handle
  Schedule Day 73,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Handle
  CTE_T08,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Lighting Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- Handle
  CTET_HACT,                              !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  {1c289ac4-55aa-4556-86c9-364e42ab0e5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c289ac4-55aa-4556-86c9-364e42ab0e5d}, !- Handle
  Schedule Day 74,                        !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  85;                                     !- Value Until Time 1

OS:DefaultScheduleSet,
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Handle
  CTE_T12,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Lighting Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Handle
  CTE_T16,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Lighting Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Handle
  CTE_T24,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Lighting Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Handle
  CTE_R24B,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Number of People Schedule Name
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}, !- People Activity Level Schedule Name
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Lighting Schedule Name
  {6987b026-c1f3-415b-9db8-6b3d2ef0f4af}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {d5ec0861-f574-49de-b806-4be28a1320c3}, !- Hot Water Equipment Schedule Name
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {309b6312-680e-403c-9380-f33ce585d3ad}, !- Handle
  CTE_NOHABITA,                           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {145dfb69-7627-4382-b0fb-1fa61d4ee31d}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {145dfb69-7627-4382-b0fb-1fa61d4ee31d}, !- Handle
  CTE_HNOHABIT,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {ff4bcc7f-9a39-4381-91db-9de534dd9db4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff4bcc7f-9a39-4381-91db-9de534dd9db4}, !- Handle
  Schedule Day 42,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2198bbeb-754b-4b2e-959f-3d25b3a433b9}, !- Handle
  CTE_QNOHABIT,                           !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4fb41fc2-1e5c-4607-a460-795937bfc3da}, !- Handle
  CTER24B_QILU,                           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.2,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.8;                                    !- Fraction Radiant

OS:Lights:Definition,
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Handle
  usr_QILU,                               !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.8;                                    !- Fraction Radiant

OS:SpaceType,
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Handle
  CTE_AR24B,                              !- Name
  ,                                       !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  {95173c90-5659-4bc5-80d6-f41996e0eaae}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {95173c90-5659-4bc5-80d6-f41996e0eaae}, !- Handle
  Rendering Color 71,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8cda4c9-3735-410c-9777-a07fae85e01d}, !- Handle
  CTER24B_DVEN 1,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {01fd7f6a-093a-489e-86e2-75bb5ef0332a}, !- Handle
  People 1,                               !- Name
  {0155ca7e-f770-42bf-9240-178c728dcb7a}, !- People Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:Lights,
  {90b392f3-8dc8-4787-aa69-b1f5f680b4db}, !- Handle
  Lights 1,                               !- Name
  {4fb41fc2-1e5c-4607-a460-795937bfc3da}, !- Lights Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {635d091e-3235-4364-bcba-df461a90995c}, !- Handle
  Electric Equipment 1,                   !- Name
  {d74cfa3d-3cc5-4052-a9bf-e2d61fd08fdc}, !- Electric Equipment Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:SpaceType,
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}, !- Handle
  CTE_AT08A,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {05eb96bc-8028-4795-b164-a076d3cb1784}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {05eb96bc-8028-4795-b164-a076d3cb1784}, !- Handle
  Rendering Color 72,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2be92395-a53e-4288-a9de-0c7e0cb04dfa}, !- Handle
  CTET08_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {314e01ab-878f-4d9f-b063-41573fb4630b}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {271800d6-2721-489a-9d6b-13a0eee0be54}, !- Handle
  People 2,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:Lights,
  {65464eef-17c2-4aea-a408-a3997a552f9a}, !- Handle
  Lights 2,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cbcf59f9-eb73-4c13-ad87-3b1feac699ff}, !- Handle
  Electric Equipment 2,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:InternalMass,
  {f9ab6106-7142-40f6-b0ca-b2ca85443838}, !- Handle
  Internal Mass 2,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:SpaceType,
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}, !- Handle
  CTE_AT08B,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {6b83997d-ed93-4af1-9ce0-16f038bd322a}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {6b83997d-ed93-4af1-9ce0-16f038bd322a}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {c6f92f5c-df67-4a0b-a7a5-f25c4f1749e6}, !- Handle
  People 3,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:Lights,
  {974d248e-6c1a-4436-bf2f-ef7f57fffb04}, !- Handle
  Lights 3,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {ceb785c7-903b-4c95-8254-7fa19cd61a03}, !- Handle
  Electric Equipment 3,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:InternalMass,
  {8d168717-3074-4545-aa8d-5334f9cb739e}, !- Handle
  Internal Mass 3,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:SpaceType,
  {82637233-20ef-4549-8c46-6a45b4771aa0}, !- Handle
  CTE_AT08M,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {e3e4e23d-16ab-4ca0-a886-a5fdaf71da1c}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {e3e4e23d-16ab-4ca0-a886-a5fdaf71da1c}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {97b6da8a-0a5d-446b-a9b9-3284b0e000f9}, !- Handle
  People 4,                               !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:Lights,
  {2e4677ce-692a-48a9-a284-841ebbd18dfd}, !- Handle
  Lights 4,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {af8d2942-fefe-4d7c-bb7f-f209557efa8b}, !- Handle
  Electric Equipment 4,                   !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:InternalMass,
  {1126f0bf-ca2f-461a-94a8-7b72b305012f}, !- Handle
  Internal Mass 4,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:SpaceType,
  {d6962294-86c0-4d97-b576-118bf3131893}, !- Handle
  CTE_AT12A,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {112cfc1f-3b39-408e-852a-7b73a0058b41}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {112cfc1f-3b39-408e-852a-7b73a0058b41}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4edaa97-c72f-4df6-acc3-08e89316f5ce}, !- Handle
  CTET12_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {f98e4525-ec45-4aa1-a118-a48fb09491f3}, !- Handle
  People 5,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:Lights,
  {dab48228-d278-4a75-9f6a-7e6e23e569ab}, !- Handle
  Lights 5,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {10ebc41d-0b7f-44fe-88bd-c5a9daf8f6ab}, !- Handle
  Electric Equipment 5,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:InternalMass,
  {0ad6a907-7d30-42bc-a135-a58ce168c739}, !- Handle
  Internal Mass 5,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:SpaceType,
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}, !- Handle
  CTE_AT12B,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {dba63974-f9ed-4566-8706-75f2e975b99d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {dba63974-f9ed-4566-8706-75f2e975b99d}, !- Handle
  Rendering Color 76,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:People,
  {3294fe09-5a39-4961-b885-58150781206c}, !- Handle
  People 6,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:Lights,
  {b2cf5b45-655d-43a9-8d63-1e8e6d40186a}, !- Handle
  Lights 6,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {14858600-400b-4895-823f-097cab8c1088}, !- Handle
  Electric Equipment 6,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:InternalMass,
  {001b81f7-2a3d-4912-ab19-db2f3833b1e0}, !- Handle
  Internal Mass 6,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:SpaceType,
  {77dd26b7-4aab-445c-8902-141ba8ce4855}, !- Handle
  CTE_AT12M,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {e63e8f85-5fef-4e1c-9e27-a5c418aaa241}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {e63e8f85-5fef-4e1c-9e27-a5c418aaa241}, !- Handle
  Rendering Color 77,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:People,
  {86a54b80-bd6f-4a26-ab8b-1409ae556739}, !- Handle
  People 7,                               !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:Lights,
  {8076f1b8-a4ed-4f46-bf1c-b82117d148a4}, !- Handle
  Lights 7,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {e8bf8f02-680d-469a-9a3f-aa5867ef5ee9}, !- Handle
  Electric Equipment 7,                   !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:InternalMass,
  {11d1d643-fc57-4e7b-9cd1-7a4b6ace513a}, !- Handle
  Internal Mass 7,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:SpaceType,
  {78a5b881-dbec-491a-a582-e853886048f9}, !- Handle
  CTE_AT16A,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {e6107fe9-23d3-4742-8a1a-c31fb1cdfd32}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {e6107fe9-23d3-4742-8a1a-c31fb1cdfd32}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e2064fba-9277-4f66-b5d5-46e518edbe2b}, !- Handle
  CTET16_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {402670e8-e179-43d5-8772-77dc36249a2c}, !- Handle
  People 8,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:Lights,
  {390f47c3-18dc-40fe-b902-024b897dab55}, !- Handle
  Lights 8,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {05ba9916-23ec-41fe-ac4a-8f0b9d795362}, !- Handle
  Electric Equipment 8,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:InternalMass,
  {81a7753f-ed09-41b4-aacd-f7903d7164ad}, !- Handle
  Internal Mass 8,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:SpaceType,
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}, !- Handle
  CTE_AT16B,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {96b2f773-fa76-4ba8-8f23-43860f2199d9}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {96b2f773-fa76-4ba8-8f23-43860f2199d9}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {a273c3b9-8363-4923-a0d4-1053fde87868}, !- Handle
  People 9,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:Lights,
  {61ecb6e6-6aca-4498-b594-2a3db586a14c}, !- Handle
  Lights 9,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {13ecd0be-4f3d-4f19-88b7-240e0141965d}, !- Handle
  Electric Equipment 9,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:InternalMass,
  {177c9ee6-d762-4f3f-ba56-ed29bc002963}, !- Handle
  Internal Mass 9,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:SpaceType,
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}, !- Handle
  CTE_AT16M,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {648ce9e8-0bdb-4707-ba23-622b3a9648e9}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {648ce9e8-0bdb-4707-ba23-622b3a9648e9}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:People,
  {d0bf8cb2-3e0d-4938-b597-1ca9d08a3cbd}, !- Handle
  People 10,                              !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:Lights,
  {367e1fde-a335-452c-ae41-7345104711bb}, !- Handle
  Lights 10,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {3ffbc068-f1ed-45f9-8f81-4f1fea6366d1}, !- Handle
  Electric Equipment 10,                  !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:InternalMass,
  {350aed4f-5570-4735-8fbb-cdf0098bd3ff}, !- Handle
  Internal Mass 10,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:SpaceType,
  {db550734-51bd-4689-a2bb-8414a9afe0f8}, !- Handle
  CTE_AT24A,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {4e5f077b-8aac-4e5d-bcf0-c4814f8a4c34}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {4e5f077b-8aac-4e5d-bcf0-c4814f8a4c34}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7e9613db-ab36-49c3-9839-a39ff7116ca0}, !- Handle
  CTET24_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {fcbe9a28-93c4-4f60-a9f9-732ff5ce7d63}, !- Handle
  People 11,                              !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:Lights,
  {cf88efac-eaa3-417c-bcaa-052c8c90322b}, !- Handle
  Lights 11,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a89aa8fa-4a93-47f2-a69f-f3473b36798c}, !- Handle
  Electric Equipment 11,                  !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:InternalMass,
  {0bd2835c-9201-4558-81e8-6ae7ed4ec84a}, !- Handle
  Internal Mass 11,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:SpaceType,
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}, !- Handle
  CTE_AT24B,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {658c5e3f-93a1-4e80-a485-30539adce65b}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {658c5e3f-93a1-4e80-a485-30539adce65b}, !- Handle
  Rendering Color 82,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2237d2fb-b1a4-4ced-9e70-54d4387e1266}, !- Handle
  CTET24_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}, !- Handle
  CTE_AT24M,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {3e667933-c64f-40aa-9751-f21311569072}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {3e667933-c64f-40aa-9751-f21311569072}, !- Handle
  Rendering Color 83,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c1ab1d00-683e-4f02-afc0-3bb2ca448c86}, !- Handle
  CTET24_DVEN 3,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {2fc07d15-e02e-43a8-8486-cd1ab2b36568}, !- Handle
  People 12,                              !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:People,
  {4f4804c6-4838-45ce-8034-d8e593f7955f}, !- Handle
  People 13,                              !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:Lights,
  {7fe4d134-c05b-45dd-a34d-2de39ca263ab}, !- Handle
  Lights 12,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:Lights,
  {ba9a630c-87f1-4de3-849f-d2f9b6477244}, !- Handle
  Lights 13,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c53ab460-1cf8-453b-9ad0-edcb5d87d28b}, !- Handle
  Electric Equipment 12,                  !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c013c680-553f-48b0-a11b-cc547704e77e}, !- Handle
  Electric Equipment 13,                  !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:InternalMass,
  {18c2f1a7-2890-428f-8aa2-e4ff150e8d0f}, !- Handle
  Internal Mass 12,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:InternalMass,
  {4b56a522-9c4c-4d49-98e6-6fd1b4a47c98}, !- Handle
  Internal Mass 13,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:Rendering:Color,
  {ce30c526-d230-4eee-988a-f25fdde95af1}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4e9fe39-5787-44a4-be7c-a27a266871b5}, !- Handle
  Rendering Color 85,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9a930b80-24ce-4e86-8bf4-b6cb1476a54c}, !- Handle
  CTER24B_DVEN,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {f702ad2f-414e-4082-b237-3b2acf7bd84a}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6c58e403-cb87-40a5-bb2d-fcb16c7f630b}, !- Handle
  Rendering Color 86,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ee1162d9-f5f0-48c0-8db3-96532146e9bb}, !- Handle
  CTET08_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {314e01ab-878f-4d9f-b063-41573fb4630b}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ff2bbb63-82ea-4c01-94b2-d4ce230c55ca}, !- Handle
  Rendering Color 87,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c0c2182-020f-42c7-8c6c-209327f4abc5}, !- Handle
  CTET12_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {be17afff-c847-4b19-9eee-39b7a53d30ee}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5591b391-80fc-4eb4-97f0-1b76dc6899ee}, !- Handle
  CTET16_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c80508bf-c271-4c09-ba02-7621ffc72917}, !- Handle
  Rendering Color 89,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {81c2ac9d-70f0-423c-9e6a-7f84e01c8b3d}, !- Handle
  CTET24_DVEN 2,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9ff21985-9960-4590-a16b-82f7cc83f630}, !- Handle
  CTE_Ref_Vidrio_zona A_2.41,             !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {19e970a6-52b7-429a-93fc-365ebaad4f02}, !- Handle
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Material Name

OS:Curve:Biquadratic,
  {c194037f-099c-437e-8cd8-3da388da70da}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {2a001752-ee1d-4b9c-81a5-4ba2ef0e2496}, !- Handle
  Always On Discrete,                     !- Name
  {fce1ae49-73ff-4826-b59e-60210a11ab6b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fce1ae49-73ff-4826-b59e-60210a11ab6b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {fbaae3cb-e803-4317-8606-05d82be75d63}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {605b584d-9346-436f-a023-e6e070cd972d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4318f9e-3293-4729-9437-53d8bd7e7a2c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24512a02-958b-4fa5-8403-f61ccf23cd54}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {0e35e301-3427-425a-8abd-96557414f43d}, !- Handle
  Always On Discrete 1,                   !- Name
  {f381573a-7c00-419d-975b-aca9a7f062f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {b0f5b909-d395-4fe9-a646-ac118213cff0}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d330af7a-20c9-42d6-969d-9a8eb74d10b5}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7a92c96d-afe3-475f-91ce-002b819b7035}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {da627a27-3b87-4168-81bd-b7721129f011}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b7fcb2ac-36f6-4f76-bb06-398c1c244583}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {b383b921-ec7b-430a-8eb3-8275230fc43f}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b94e5a70-8a73-44b1-96ac-dd9e04df840a}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {c5b7ac17-5898-4554-9146-946c67d5c939}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b4b2f63e-94fd-493f-a0da-a6f1e6bee4b7}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8afe3b12-ee0b-4b9e-9e34-1dfb7bcca60f}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {24fe39c0-8cbc-4c47-870f-5f7e910f557a}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c6d6c655-9839-444e-85f7-838842101481}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {94752140-2b97-4b4f-9d05-1f4b80658e22}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0f42f33e-30e9-4d39-be52-5fd3a26097f2}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {591d0369-f165-4e14-81d4-8db84ad9cf9f}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {1336be35-9fe1-4936-b73d-7fce52799d24}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c25d1e7f-f982-4462-9cad-04b546d8b1f6}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {970c830f-55cf-4363-b30b-029d68580d80}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a0a0a65e-6e9f-4222-89e0-32b920fa77a3}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {417e0cd6-aa10-4661-8953-13e79691dea5}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {cab28bb4-bc41-4868-b79b-774f89c3cbf4}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {619d2eb8-dcaf-45b9-8ecf-1a53912d177c}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {879e40de-0057-4261-8871-0d41779d8ff1}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {43f937a5-e16d-4288-98a2-2506c956a2b3}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b3c19559-964a-401c-907a-8d0036dce7d7}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {f381573a-7c00-419d-975b-aca9a7f062f0}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {cfb63e9a-a694-49fb-aa4b-687f39a5ad66}, !- Handle
  Always On Discrete 2,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {7243e2e4-1f4b-4daa-8445-45e42800956a}, !- Handle
  Always On Discrete 3,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {8097afda-b38b-4fa8-8cb3-c9d01b0ecf97}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {158bd92f-4894-489b-8577-09dd3994bcb5}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {b9c71f57-cefd-4077-b2c4-54ee1f230b91}, !- Handle
  Always On Discrete 4,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {97ae8e71-1152-491e-9a2f-6e33e7efc14a}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {dba4acfd-36e1-4229-9a96-8f9990e9c1c5}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {e060bb23-3ce9-4756-a08c-870b78809b19}, !- Handle
  Always On Discrete 5,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {8bd3fd66-888f-463d-a73b-a3bef08abb97}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {015a0dc9-1081-4b41-a4b5-94e9c405176b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {852499ed-5874-4055-aaa1-ddedf4eca11f}, !- Handle
  Always On Discrete 6,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b98e0ddd-ba70-4f57-aa4b-99921c145d57}, !- Handle
  Always On Discrete 7,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {84278981-6042-47ad-bbdf-a4a2e7d17852}, !- Handle
  Always On Discrete 8,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {95bde1ac-0a2b-403e-85dc-b3e1991541bd}, !- Handle
  Always On Discrete 9,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, ! Handle
  CTE_ACS_Temperatura_agua_fria,          ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {dd89a9c0-fb47-4bfa-83cb-5a89792f14e8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {dd89a9c0-fb47-4bfa-83cb-5a89792f14e8}, ! Handle
  Water Heater Ambient Temperature Default 1, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {7d1ae08d-0579-45ad-8aab-9b1668c1ca23}, !- Handle
  diciembre,                              !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3d675e59-c641-474d-927a-8a501ffe82fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d675e59-c641-474d-927a-8a501ffe82fb}, !- Handle
  dia_diciembre,                          !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.5974;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {6f7eeb91-86d4-4cad-a76c-1c12d4c9ef81}, !- Handle
  noviembre,                              !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3c4eca43-3d43-4ce1-b173-b521238ee459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c4eca43-3d43-4ce1-b173-b521238ee459}, !- Handle
  dia_noviembre,                          !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.5974;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {98bc346c-7ee4-4035-a2be-474d48e8ed19}, !- Handle
  octubre,                                !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fe86e562-a291-497b-90ec-79313a052033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe86e562-a291-497b-90ec-79313a052033}, !- Handle
  dia_octubre,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.5974;                                !- Value Until Time 1

OS:Schedule:Rule,
  {488f7656-59f4-402c-8374-c5cc6845bdf4}, !- Handle
  septiembre,                             !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {027a59d8-1b54-434d-a42e-d7be4424ab0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {027a59d8-1b54-434d-a42e-d7be4424ab0f}, !- Handle
  dia_septiembre,                         !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {78a583a0-6d65-4381-bc9b-9ea3ac84f654}, !- Handle
  agosto,                                 !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e413a8fc-02b3-4c76-9d19-002fa83e420a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e413a8fc-02b3-4c76-9d19-002fa83e420a}, !- Handle
  dia_agosto,                             !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {cda807e5-8b84-451f-b5fb-4a765279fde7}, !- Handle
  julio,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {430cc2af-b0f1-472b-be90-4ea8debc7ef0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {430cc2af-b0f1-472b-be90-4ea8debc7ef0}, !- Handle
  dia_julio,                              !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {01bb7123-380d-459b-b507-080b3e9b7306}, !- Handle
  junio,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fa8f6bf-8697-4e99-9061-b8580ca93a72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8fa8f6bf-8697-4e99-9061-b8580ca93a72}, !- Handle
  dia_junio,                              !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {6d240eec-bc10-42b2-88fa-1dcaf869a93c}, !- Handle
  mayo,                                   !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86869285-824d-4448-b7f3-d17f41c9ff3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86869285-824d-4448-b7f3-d17f41c9ff3a}, !- Handle
  dia_mayo,                               !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {eea84dff-7f3d-490e-a3f8-81f452deb8bf}, !- Handle
  abril,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3807599f-00d3-4eef-98a8-98a23b638b0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3807599f-00d3-4eef-98a8-98a23b638b0b}, !- Handle
  dia_abril,                              !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11.7987;                                !- Value Until Time 1

OS:Schedule:Rule,
  {f9356a46-aca4-45db-888f-248ca0b55e5d}, !- Handle
  marzo,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9e01688-8fbe-4ead-b0d1-2c4dd2f0e1c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9e01688-8fbe-4ead-b0d1-2c4dd2f0e1c5}, !- Handle
  dia_marzo,                              !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.5974;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {69f33cc2-aff7-4d2b-849e-fa05d8cfb36d}, !- Handle
  febrero,                                !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {455bc4e7-ead0-4a8b-85f6-b7ce413ed4f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {455bc4e7-ead0-4a8b-85f6-b7ce413ed4f4}, !- Handle
  dia_febrero,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.5974;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {14b97cf6-ea53-463a-8101-85cc5cb37096}, !- Handle
  enero,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dd5188f-f8f6-434e-b209-a50e6f7f72a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dd5188f-f8f6-434e-b209-a50e6f7f72a3}, !- Handle
  dia_enero,                              !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.5974;                                 !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {d83b4fa5-78ec-4cba-b2ee-80c326d2c5ad}, !- Handle
  VENTILACION_INVIERNO_VERANO 5,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9cc3afdb-de3d-4f6e-87e0-f27ca0de232b}, !- Handle
  Rendering Color 90,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fe92f04-57fb-4760-88b5-f7120c353729}, !- Handle
  Rendering Color 91,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {023f4542-363b-404d-a848-671e55e84400}, !- Handle
  MARCO PVC,                              !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {1a302b6f-9911-4e9e-82f7-aabf8b5e567e}, !- Handle
  Rendering Color 92,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f2e689-66e8-4f02-a053-a4c4c2d91526}, !- Handle
  Rendering Color 93,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24cdbbd5-6bd2-4cc4-a31a-3d0e5080f7c6}, !- Handle
  Rendering Color 94,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Material,
  {44254f37-01df-4e1a-acfe-d5342bb6e286}, !- Handle
  0_Mobiliario_Terciario,                 !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1000,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dc0b1af-4e05-4b1a-9812-76c3cc7325c5}, !- Handle
  {44254f37-01df-4e1a-acfe-d5342bb6e286}; !- Material Name

OS:Rendering:Color,
  {840baee8-714c-4b62-9ef5-81428400b441}, !- Handle
  Rendering Color 95,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e50cdf05-d87a-4d0e-8a3a-0204d72ea9be}, !- Handle
  Rendering Color 96,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4858cebc-5861-4cab-a1d6-f70a4011f5f1}, !- Handle
  Rendering Color 97,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa0190f9-f0cb-4f14-81fd-1c5c3697e717}, !- Handle
  Rendering Color 98,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {54ae43cc-1c96-41e3-88b3-4b8e1c113f2d}, !- Handle
  VENTILACION_INVIERNO_VERANO 1,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6afc9c2d-3dac-497c-a821-0233e3c0640d}, !- Handle
  Rendering Color 99,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7337d8fc-9d22-4467-bf68-5c790e194cf6}, !- Handle
  Rendering Color 100,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {398f911f-dc67-40b9-903c-705da82c5ca9}, !- Handle
  Rendering Color 101,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b0bfea44-5cc2-4ff2-b579-251b7723a39f}, !- Handle
  VENTILACION_INVIERNO_VERANO 16,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2c32c8b0-51c9-497b-b1c8-7d8cea5638bd}, !- Handle
  Rendering Color 102,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {760fccfd-d083-48bd-99fe-cf228d38e2a7}, !- Handle
  Rendering Color 103,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9be72004-b57a-405c-b1ff-4bcb995c015c}, !- Handle
  Rendering Color 104,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dc14ab93-94c9-4e18-b845-c48f3bfdbd9e}, !- Handle
  VENTILACION_INVIERNO_VERANO 2,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ea6efc81-df61-4990-a0e4-474075e91587}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f115c2-8db0-490b-adaf-7ea1672503b0}, !- Handle
  Rendering Color 106,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b9edc9-4821-4a43-8720-fffc1c58f4f9}, !- Handle
  Rendering Color 107,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {be3bed45-cb70-4da5-91b5-c62926cb9e88}, !- Handle
  VENTILACION_INVIERNO_VERANO 6,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9ae3b295-2495-4456-b6b8-91414160b029}, !- Handle
  Rendering Color 108,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349a977f-1ddc-4677-8638-e79bf0b3eb19}, !- Handle
  Rendering Color 109,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bad662fe-ea89-4d0b-8910-1b0051460a8c}, !- Handle
  Rendering Color 110,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {44db5e12-8433-42f5-846e-327da35dac9d}, !- Handle
  VENTILACION_INVIERNO_VERANO,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {982d9b42-da15-4466-b4cc-8f480cdd1093}, !- Handle
  Rendering Color 111,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd286c2d-cf02-4ce6-ba24-1cb6798c1745}, !- Handle
  Rendering Color 112,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a97229f8-f60d-4993-be5e-c683b1ed46d9}, !- Handle
  Rendering Color 113,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fca1ae42-2656-46b6-af1c-e3f5d7cda72c}, !- Handle
  VENTILACION_INVIERNO_VERANO 3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {48a541aa-382d-4261-9eef-0c8c9d611501}, !- Handle
  Rendering Color 114,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7bc1f00-8230-493b-847b-ea43d56d0347}, !- Handle
  Rendering Color 115,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25653fae-4e0d-42e5-8d58-3b0cb942c565}, !- Handle
  Rendering Color 116,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e71f0744-77ac-4c1a-9b69-a744a12a244e}, !- Handle
  VENTILACION_INVIERNO_VERANO 7,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {6b792e6b-66bc-464d-a3f5-b3d68d882803}, !- Handle
  CTER24B_QMOB,                           !- Name
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  1,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Rendering:Color,
  {14c35eff-a722-45c6-8d75-10501c831604}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5bbd93-3530-4d7f-9e25-b120a2033df8}, !- Handle
  Rendering Color 118,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5757db6-9b74-4128-9b2e-30f3af7cb3df}, !- Handle
  Rendering Color 119,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff47fc61-861e-4082-8597-97907d0ed1da}, !- Handle
  Rendering Color 120,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f77b7db1-9b87-419f-9310-a652881fedfb}, !- Handle
  Rendering Color 121,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01d4db82-1c2b-4161-bfef-800c189bc60f}, !- Handle
  Rendering Color 122,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2c7b922-7933-49a0-a372-e9e9a6fd3f2e}, !- Handle
  Rendering Color 123,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f0852e-679a-4402-a996-6eab87c7a7b2}, !- Handle
  Rendering Color 124,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c6492e7-a23c-46b3-ac6a-25d2fefec2b6}, !- Handle
  Rendering Color 125,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {928d143e-852b-4013-ba9c-467df4e9f73b}, !- Handle
  VENTILACION_INVIERNO_VERANO 13,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {53aecb0b-940a-4f35-93c9-f549cc03965c}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aaee9c9-4c46-4e0b-9a9b-3d141cd72f64}, !- Handle
  Rendering Color 127,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce1744a-9a74-42ef-af28-14a31c19dbc2}, !- Handle
  Rendering Color 128,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0c573825-cd08-492e-8d5a-1e198d82bc69}, !- Handle
  VENTILACION_INVIERNO_VERANO 15,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {85a6eb89-23e9-486b-b33a-8405eb5c9594}, !- Handle
  Rendering Color 129,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01a413a4-3aaa-42ab-8fa9-c704becfb108}, !- Handle
  Rendering Color 130,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {827bf568-5738-4d1f-8430-643a71a37a0d}, !- Handle
  Rendering Color 131,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1e1f5fcc-dd87-4221-9f4f-0bb97aaae43d}, !- Handle
  VENTILACION_INVIERNO_VERANO 12,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {062f85f1-9681-4e6f-b6ec-63396d588fc7}, !- Handle
  Rendering Color 132,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3238117-631c-4347-8b0b-0f25aa659ae7}, !- Handle
  Rendering Color 133,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea4025cc-2ba1-4708-bfcd-0792225e596b}, !- Handle
  Rendering Color 134,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7de3cc60-167e-47f4-b9be-d383367f9ec9}, !- Handle
  VENTILACION_INVIERNO_VERANO 4,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5b3e4d65-d422-42b6-adec-1e0bbfbbebef}, !- Handle
  Rendering Color 135,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7f3452b-f851-4a69-b152-d7d683f70731}, !- Handle
  Rendering Color 136,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7309a045-22e0-499a-9a01-3cf1aebc0e1c}, !- Handle
  Rendering Color 137,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {991830b9-dd4a-4942-b730-36c0e34a0dc3}, !- Handle
  VENTILACION_INVIERNO_VERANO 14,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {3f702668-a137-4262-b990-b2acb4b185c4}, !- Handle
  Rendering Color 138,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff7cc0e-4be8-4b00-b582-53fef02275d3}, !- Handle
  Rendering Color 139,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14fe1bf5-29c2-42a6-be20-84f83450dbbe}, !- Handle
  Rendering Color 140,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {87eef06a-46c1-4fd1-aa53-62a9a94a0cd8}, !- Handle
  VENTILACION_INVIERNO_VERANO 9,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {03c3a15d-c7e0-4bec-b67c-9d819ce50ff0}, !- Handle
  Rendering Color 141,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {561155a2-3e12-4219-ba6a-5b49a1c21b1b}, !- Handle
  Rendering Color 142,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f629899-a971-4907-a842-5f9e91aaffb2}, !- Handle
  Rendering Color 143,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {555ed089-daed-4903-b820-0f2f9de2e941}, !- Handle
  Rendering Color 144,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51001824-52b0-463f-b1c8-697f947fabba}, !- Handle
  Rendering Color 145,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc327ff2-e2c0-4005-92a1-232faddcc21b}, !- Handle
  Rendering Color 146,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb0fdd8d-b1f7-491c-b3a5-05046660e390}, !- Handle
  Rendering Color 147,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dedca7d6-d7b1-4057-9e35-702fa6a20d30}, !- Handle
  Rendering Color 148,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c170f217-761f-4ad0-bd06-4e67313477eb}, !- Handle
  Rendering Color 149,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Handle
  CTE_NOHABITA,                           !- Name
  ,                                       !- Default Construction Set Name
  {309b6312-680e-403c-9380-f33ce585d3ad}, !- Default Schedule Set Name
  {f0bb1c39-097b-459b-9bd5-b65e33744a24}; !- Group Rendering Name

OS:People,
  {1283b2e4-bf82-4dcd-a0cd-f3c5c1842426}, !- Handle
  People 32,                              !- Name
  {2198bbeb-754b-4b2e-959f-3d25b3a433b9}, !- People Definition Name
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}; !- Activity Level Schedule Name

OS:Rendering:Color,
  {f0bb1c39-097b-459b-9bd5-b65e33744a24}, !- Handle
  Rendering Color 150,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c14b737-519d-44da-84d4-1391f35f1979}, !- Handle
  Rendering Color 151,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db22a3ef-95ac-4e23-9fc5-12891d198823}, !- Handle
  Rendering Color 152,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c59840b-2602-4f52-8722-d997bf52ea26}, !- Handle
  Rendering Color 153,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f24bd1f9-1e5d-41e6-b5e7-ca4252b214d6}, !- Handle
  Rendering Color 154,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1768732-df6d-4ed3-b62e-be4c2d371343}, !- Handle
  VENTILACION_INVIERNO_VERANO 8,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d34c6cca-d382-4a28-98dd-4c947d98f3a6}, !- Handle
  Rendering Color 155,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da2487a7-6803-4262-94d8-ac33c814f2d0}, !- Handle
  Rendering Color 156,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39491078-36d2-47cc-ba16-b504fd381d36}, !- Handle
  Rendering Color 157,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {743b6e2f-b157-4799-9ab0-adb55abe9393}, !- Handle
  Rendering Color 158,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cf03fa4-5ed9-44f3-b824-27e44003a34b}, !- Handle
  Rendering Color 159,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034d5c38-6b5e-470a-923e-0d24817431b7}, !- Handle
  Rendering Color 160,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06edceb9-7d1e-4156-99d0-8cec9590b59c}, !- Handle
  Rendering Color 161,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e113fae7-425f-4643-9e9f-9a6684744044}, !- Handle
  Rendering Color 162,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d19cca4-e97d-414f-ae73-5751dc7392b4}, !- Handle
  Rendering Color 163,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cfe3bba-aaeb-4f90-8d68-c78eb045c442}, !- Handle
  Rendering Color 164,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {50572569-97d8-44d7-a0fc-e41cec6445f7}, !- Handle
  VENTILACION_INVIERNO_VERANO 11,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {1188b0a0-ec8f-4fdc-a704-f7a9a67f6190}, !- Handle
  Rendering Color 165,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6b54367-fb4e-474f-b8c2-fd9640d487f7}, !- Handle
  Rendering Color 166,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8bf5c50-1d22-4d06-96c0-02b3a6ea8536}, !- Handle
  Rendering Color 167,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f65d11e4-bf6c-4ce4-a44e-f7362cbaeb5e}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {554ae933-e448-435a-9362-bdb49e7d414a}, !- Handle
  Rendering Color 169,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69f1e168-5b5e-4a21-b896-2ea457ba0eb4}, !- Handle
  Rendering Color 170,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccf4b594-0af6-44b7-b26f-5ecb07003285}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0bbb10b-a8b9-451b-9eac-dc6b8f469214}, !- Handle
  Rendering Color 172,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd2d716d-22ee-45cb-b266-0ed09adec024}, !- Handle
  Rendering Color 173,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17423f56-3add-48ea-bc1a-c2f6d9953559}, !- Handle
  Rendering Color 174,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7c19821-01a3-441e-b881-0baaa96cd6e8}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {91964d48-d8a5-4c74-8400-c7a51613d21c}, !- Handle
  Rendering Color 176,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e1565f7-0c24-4b2c-9cfc-ead764b7ce51}, !- Handle
  Rendering Color 177,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2090fc8-787c-41bb-bd72-2edc498fbdec}, !- Handle
  Rendering Color 178,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec9f5513-c55a-41eb-8d21-7f86275a098e}, !- Handle
  Rendering Color 179,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6216e07a-2ed9-4e94-a872-65acfdf6c8d1}, !- Handle
  Rendering Color 180,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35fd8fb3-6909-4fde-a402-075d9acfe59c}, !- Handle
  Rendering Color 181,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ed00553-3292-4f6a-b250-89cab11e65a3}, !- Handle
  Rendering Color 182,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04bdb778-a1de-460a-9b91-c21fe4625a29}, !- Handle
  Rendering Color 183,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92607a75-378f-4bb2-a7b0-243521650cde}, !- Handle
  Rendering Color 184,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db03d5da-866d-43ad-91ae-b36e8c3e92fd}, !- Handle
  Rendering Color 185,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40a8f1b4-98bb-455a-b41c-381e19196b85}, !- Handle
  Rendering Color 186,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {287ecd35-7b2b-4767-8a4f-ea4b239bc7d8}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8549fa0a-29f5-4b1f-851c-718de019a82a}, !- Handle
  Rendering Color 188,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {70beed24-94a8-4e36-8132-e764117870ab}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e48ce84-bdba-48a3-843f-935efbbde0ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {722f4cfc-0d94-4f49-b094-f1f95fc07a9a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f076a563-0fb5-4fab-8d43-c9ea0366330d}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {954cab71-c0c4-4461-ab0f-e4a19d9f70d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25f6f76a-8386-4f49-b9b7-82d83963c012}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce0f36f-3859-4120-be6e-5542ca32bc1a}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0286308a-89f8-4535-8a5c-ac80c70decc0}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {057e6956-5f94-457f-a3e5-4ef394807a5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee36b75c-677c-4173-8793-6a0674af6a5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51a214b3-6cd1-4463-bbb3-a49f1dc8c2db}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95610aa5-0cdd-461d-a040-976b8feb730e}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b9c2deb-07e5-4770-9a7d-913ad06a0c04}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d95ea6a2-3fc5-4f39-85e4-712a39ad788a}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2488a6c6-be00-48fa-9d5f-b3c14a07778a}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d99f8696-bf8e-46a0-af87-8551884d1da8}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b11a908c-aeca-4155-b35a-3b858224444a}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d57c60b-0eac-4fca-8d30-6cd4f117f5d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77e6118f-3eca-40c2-a891-444f1ec813f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18719d00-46a2-40c1-bf68-4ddbd1535611}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2f177f5-b6a2-4618-afb6-f234aa2198f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:RunPeriodControl:DaylightSavingTime,
  {c060ed80-7258-4572-96c0-82441e47d0e4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:InternalMass,
  {a34150a1-ef9d-4095-b103-3660066acd2d}, !- Handle
  Internal Mass 1,                        !- Name
  {6b792e6b-66bc-464d-a3f5-b3d68d882803}, !- Internal Mass Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {22a9a5cc-9a87-4887-9e70-938c80012cd0}, ! Handle
  CTER24B_Temp_circuito_calefaccion,      ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {98f5e525-eb05-4350-9069-7055ec6c5b97}, ! Default Day Schedule Name
  {2e8a67a3-1403-4cce-9576-5d8a812756a6}, ! Summer Design Day Schedule Name
  {24ee8c56-78c0-4c99-898d-1c709acecef0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {98f5e525-eb05-4350-9069-7055ec6c5b97}, ! Handle
  Hot Water Temperature Default 1,        ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2e8a67a3-1403-4cce-9576-5d8a812756a6}, ! Handle
  Hot Water Temperature Summer Design Day 1, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {24ee8c56-78c0-4c99-898d-1c709acecef0}, ! Handle
  Hot Water Temperature Winter Design Day 1, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Space,
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Handle
  ZONAS COMUNES,                          !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.355322,                               !- X Origin {m}
  16.943626,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {379cc26f-6c5c-4900-b063-d57391bf6606}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {33757666-44b1-4351-8ba0-5e41d315906c}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {060953eb-e012-4bcd-a193-2119841f5a57}, !- Handle
  Rendering Color 190,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {06bd0429-526c-4a72-b37b-0e748f322967}, !- Handle
  vidrio_BE_4/12/4,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.02,                                   !- Thickness {m}
  0.66,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  2.2;                                    !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {c735ff1a-5d57-44be-9fe9-0d4bbf60a44b}, !- Handle
  {06bd0429-526c-4a72-b37b-0e748f322967}; !- Material Name

OS:Surface,
  {96042257-264d-4e57-9133-de1d1126d1df}, !- Handle
  TABIQUENORTE_ZC_ESTE,                   !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d8b718-9e9b-430c-89e2-e8669fc06534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.406427926218, -2.251198790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  17.406427926218, -2.251198790791, 0,    !- X,Y,Z Vertex 2 {m}
  11.546427926218, -2.251198790791, 0,    !- X,Y,Z Vertex 3 {m}
  11.546427926218, -2.251198790791, 3.5;  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {73b2368e-5bb5-42a7-8869-a299d7127706}, !- Handle
  Rendering Color 191,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {cc187100-92a7-410b-bf38-3f6712910b74}, !- Handle
  ESTE_ZC,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.406427926218, -5.271198790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  17.406427926218, -5.271198790791, 0,    !- X,Y,Z Vertex 2 {m}
  17.406427926218, -2.251198790791, 0,    !- X,Y,Z Vertex 3 {m}
  17.406427926218, -2.251198790791, 3.5;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dbb708e-dbef-4ad6-b522-887e829db628}, !- Handle
  417924,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc187100-92a7-410b-bf38-3f6712910b74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {388b8542-fb49-4605-a61e-21d78468b701}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.406427926218, -4.821198790791, 2.3,  !- X,Y,Z Vertex 1 {m}
  17.406427926218, -4.821198790791, 1.1,  !- X,Y,Z Vertex 2 {m}
  17.406427926218, -3.921198790791, 1.1,  !- X,Y,Z Vertex 3 {m}
  17.406427926218, -3.921198790791, 2.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {388b8542-fb49-4605-a61e-21d78468b701}, !- Handle
  MARCO PVC 1,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {981e1858-06f5-4c10-8da5-992ad0dde821}, !- Handle
  954DB2,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc187100-92a7-410b-bf38-3f6712910b74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {b7212b83-2c03-4793-93ca-564f5f5d86b6}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.406427926218, -3.531912340136, 2.3,  !- X,Y,Z Vertex 1 {m}
  17.406427926218, -3.531912340136, 1.1,  !- X,Y,Z Vertex 2 {m}
  17.406427926218, -2.631912340136, 1.1,  !- X,Y,Z Vertex 3 {m}
  17.406427926218, -2.631912340136, 2.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {b7212b83-2c03-4793-93ca-564f5f5d86b6}, !- Handle
  MARCO PVC 2,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {9a1aeae3-7c5e-4a8b-96ac-3c3e2bd95d67}, !- Handle
  TABIQUESUR_ZC_OESTE,                    !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554cd396-ecd3-49d6-a413-621883baf154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.686427926218, -5.271198790791, 3.5,   !- X,Y,Z Vertex 1 {m}
  5.686427926218, -5.271198790791, 0,     !- X,Y,Z Vertex 2 {m}
  9.656428, -5.271198790791, 0,           !- X,Y,Z Vertex 3 {m}
  9.656428, -5.271198790791, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {05372147-f213-41c4-9065-0d0be4819fc1}, !- Handle
  Rendering Color 192,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {49d31ba8-cb4c-4d1f-9851-2287f8762ee7}, !- Handle
  TABIQUESUR_ZC_CENTRO,                   !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5ecb78-c327-486c-9852-9c3e4e8d5db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.656428, -5.271198790791, 3.5,         !- X,Y,Z Vertex 1 {m}
  9.656428, -5.271198790791, 0,           !- X,Y,Z Vertex 2 {m}
  13.296428, -5.271198790791, 0,          !- X,Y,Z Vertex 3 {m}
  13.296428, -5.271198790791, 3.5;        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ac1132ca-3601-44f5-8a5a-dc15a2b93ac2}, !- Handle
  Rendering Color 193,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {c3a419f6-1cd8-40f6-81f8-bb1efda0ec87}, !- Handle
  TABIQUESUR_ZC_ESTE,                     !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3014c86-c012-4485-8297-dc475d7ed83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.296428, -5.271198790791, 3.5,        !- X,Y,Z Vertex 1 {m}
  13.296428, -5.271198790791, 0,          !- X,Y,Z Vertex 2 {m}
  17.406427926218, -5.271198790791, 0,    !- X,Y,Z Vertex 3 {m}
  17.406427926218, -5.271198790791, 3.5;  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {44cef1d3-89df-440f-9c14-595b861b4678}, !- Handle
  Rendering Color 194,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {b469570d-f64d-4466-a764-594ad8438d1e}, !- Handle
  OESTE_1,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.686427926218, -2.251198790791, 3.5,   !- X,Y,Z Vertex 1 {m}
  5.686427926218, -2.251198790791, 0,     !- X,Y,Z Vertex 2 {m}
  5.686427926218, -5.271198790791, 0,     !- X,Y,Z Vertex 3 {m}
  5.686427926218, -5.271198790791, 3.5;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5443ed0-af0f-4152-86d4-c82ed00c58f4}, !- Handle
  SUELO_ZC,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.406427926218, -2.251198790791, 0,    !- X,Y,Z Vertex 1 {m}
  17.406427926218, -5.271198790791, 0,    !- X,Y,Z Vertex 2 {m}
  5.686427926218, -5.271198790791, 0,     !- X,Y,Z Vertex 3 {m}
  5.686427926218, -2.251198790791, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0355e260-8d73-4cd4-8b9c-f88882af2cad}, !- Handle
  TECHO_ZC,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d65e820-b55f-4f00-8a0f-d05d4489a07d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.406427926218, -5.271198790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  17.406427926218, -2.251198790791, 3.5,  !- X,Y,Z Vertex 2 {m}
  5.686427926218, -2.251198790791, 3.5,   !- X,Y,Z Vertex 3 {m}
  5.686427926218, -5.271198790791, 3.5;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751bcbf3-7160-4968-87ea-4a8a0a483f98}, !- Handle
  TABIQUENORTE_ZC_OESTE,                  !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {ab0094cd-d2d7-4a69-835e-450c49a32ca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29879dc-bf87-4aef-999d-80806eb2b3ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.546427926218, -2.251198790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  11.546427926218, -2.251198790791, 0,    !- X,Y,Z Vertex 2 {m}
  5.686427926218, -2.251198790791, 0,     !- X,Y,Z Vertex 3 {m}
  5.686427926218, -2.251198790791, 3.5;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d34bb29f-1a80-4c1e-869e-2c17384a22be}, !- Handle
  Rendering Color 195,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Space,
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Handle
  2_VIV4,                                 !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.952411,                              !- X Origin {m}
  22.786388,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c210f6d-fcc7-48c5-8638-097de4b52d43}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {c1c13e50-d836-4f04-a699-a39f87d23cf6}, !- Handle
  Rendering Color 196,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {5b075b07-c1ee-4c9e-8c97-d0a39479b5cd}, !- Handle
  Rendering Color 197,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {02bb435a-c793-4df3-81e3-ac350f8247d9}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {407f6464-5c25-472f-85dc-78866ff6cddf}, !- Handle
  Rendering Color 198,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {f47b4987-7dbb-4a64-84bd-4b519fe25273}, !- Handle
  Mobiliario Residencial,                 !- Name
  MediumRough,                            !- Roughness
  1,                                      !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.93,                                   !- Solar Absorptance
  0.93;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6fe4d152-9e66-4fe6-b0ff-11b8e2d91742}, !- Handle
  {f47b4987-7dbb-4a64-84bd-4b519fe25273}; !- Material Name

OS:Surface,
  {8c1e94b2-14cf-4a4c-9d46-907327050022}, !- Handle
  2_SUELO_4,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1b948d-a51e-45ff-a0e4-c0d0e9a88131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.050661073782, 3.286039209209, 7,    !- X,Y,Z Vertex 1 {m}
  -22.050661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 2 {m}
  -27.910661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 3 {m}
  -27.910661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 4 {m}
  -31.160661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 5 {m}
  -31.160661073782, 3.286039209209, 7;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e6285bbc-ff7b-40bc-bd88-9a2cddbf7e56}, !- Handle
  2_TABIQUESUR_4,                         !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ef4778-8c80-442a-b346-870e7aa68428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.910661073782, -8.093960790791, 10.5, !- X,Y,Z Vertex 1 {m}
  -27.910661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 2 {m}
  -22.050661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 3 {m}
  -22.050661073782, -8.093960790791, 10.5; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {668328aa-4438-4336-81c5-94b874f07d91}, !- Handle
  Rendering Color 199,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {7aeba99e-3d64-4b69-a3b2-a7cf318f91f8}, !- Handle
  2_SUR_4,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.160661073782, -5.553960790791, 10.5, !- X,Y,Z Vertex 1 {m}
  -31.160661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 2 {m}
  -27.910661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 3 {m}
  -27.910661073782, -5.553960790791, 10.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127ccd2b-ac33-45b4-8db8-1ad3bd4ab87e}, !- Handle
  2_TABIQUEESTE_4,                        !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bbd131-01e3-4a07-9ec7-79b4a5dc1e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.050661073782, -8.093960790791, 10.5, !- X,Y,Z Vertex 1 {m}
  -22.050661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 2 {m}
  -22.050661073782, 3.286039209209, 7,    !- X,Y,Z Vertex 3 {m}
  -22.050661073782, 3.286039209209, 10.5; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {db5a7cfc-cfc3-4a9c-a0eb-4676fa896421}, !- Handle
  Rendering Color 200,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {a0cf3461-e8ad-4182-8964-35c93193073d}, !- Handle
  2_TECHO_4,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b2eda2-9a61-4ade-a23c-1a55729557bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.050661073782, -8.093960790791, 10.5, !- X,Y,Z Vertex 1 {m}
  -22.050661073782, 3.286039209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -31.160661073782, 3.286039209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -31.160661073782, -5.553960790791, 10.5, !- X,Y,Z Vertex 4 {m}
  -27.910661073782, -5.553960790791, 10.5, !- X,Y,Z Vertex 5 {m}
  -27.910661073782, -8.093960790791, 10.5; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1415c487-a7ec-493b-b6e2-40cb1770a6d7}, !- Handle
  2_OESTE_4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.160661073782, 3.286039209209, 10.5, !- X,Y,Z Vertex 1 {m}
  -31.160661073782, 3.286039209209, 7,    !- X,Y,Z Vertex 2 {m}
  -31.160661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 3 {m}
  -31.160661073782, -5.553960790791, 10.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aedb937b-e035-4caf-8bd8-6d38aca58017}, !- Handle
  179BC6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1415c487-a7ec-493b-b6e2-40cb1770a6d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {dc7d9849-4dc0-47fa-a55f-109e7b6eca66}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.160661073782, -1.953960790791, 9.3, !- X,Y,Z Vertex 1 {m}
  -31.160661073782, -1.953960790791, 8.7, !- X,Y,Z Vertex 2 {m}
  -31.160661073782, -2.553960790791, 8.7, !- X,Y,Z Vertex 3 {m}
  -31.160661073782, -2.553960790791, 9.3; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {dc7d9849-4dc0-47fa-a55f-109e7b6eca66}, !- Handle
  MARCO PVC 3,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {d678647e-9ac8-4eb8-8f87-05fb8be537d5}, !- Handle
  3566E4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1415c487-a7ec-493b-b6e2-40cb1770a6d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {422f6bc5-374e-4ba3-9796-bb400915f37c}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.160661073782, -3.553960790791, 9.3, !- X,Y,Z Vertex 1 {m}
  -31.160661073782, -3.553960790791, 8.1, !- X,Y,Z Vertex 2 {m}
  -31.160661073782, -5.053960790791, 8.1, !- X,Y,Z Vertex 3 {m}
  -31.160661073782, -5.053960790791, 9.3; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {422f6bc5-374e-4ba3-9796-bb400915f37c}, !- Handle
  MARCO PVC 4,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {41d017a5-0490-4aa0-81bf-cd5b5e4a86c2}, !- Handle
  2_NORTE_4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.050661073782, 3.286039209209, 10.5, !- X,Y,Z Vertex 1 {m}
  -22.050661073782, 3.286039209209, 7,    !- X,Y,Z Vertex 2 {m}
  -31.160661073782, 3.286039209209, 7,    !- X,Y,Z Vertex 3 {m}
  -31.160661073782, 3.286039209209, 10.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d07a158-0389-47a1-958e-c071107b49cc}, !- Handle
  F1209A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41d017a5-0490-4aa0-81bf-cd5b5e4a86c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {5aa8eacd-ae2a-44cd-8c02-3ae2812292df}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.660661073782, 3.286039209209, 9.3,  !- X,Y,Z Vertex 1 {m}
  -25.660661073782, 3.286039209209, 8.098908496671, !- X,Y,Z Vertex 2 {m}
  -27.160661073782, 3.286039209209, 8.098908496671, !- X,Y,Z Vertex 3 {m}
  -27.160661073782, 3.286039209209, 9.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {5aa8eacd-ae2a-44cd-8c02-3ae2812292df}, !- Handle
  MARCO PVC 5,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {a41b3a8d-ed52-4635-99c4-a5135ff5c05d}, !- Handle
  441FEA,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41d017a5-0490-4aa0-81bf-cd5b5e4a86c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {af78b2eb-22c5-419f-a2fb-1b3dca3a3065}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.160661073782, 3.286039209209, 9.3,  !- X,Y,Z Vertex 1 {m}
  -28.160661073782, 3.286039209209, 8.098908496671, !- X,Y,Z Vertex 2 {m}
  -30.160661073782, 3.286039209209, 8.098908496671, !- X,Y,Z Vertex 3 {m}
  -30.160661073782, 3.286039209209, 9.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {af78b2eb-22c5-419f-a2fb-1b3dca3a3065}, !- Handle
  MARCO PVC 6,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {00ec5c0c-10b9-4183-b147-2309040578e4}, !- Handle
  968B15,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41d017a5-0490-4aa0-81bf-cd5b5e4a86c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {573feaaa-6af3-4a29-a13d-49912c5688f3}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.660661073782, 3.286039209209, 9.3,  !- X,Y,Z Vertex 1 {m}
  -22.660661073782, 3.286039209209, 7.25, !- X,Y,Z Vertex 2 {m}
  -24.660661073782, 3.286039209209, 7.25, !- X,Y,Z Vertex 3 {m}
  -24.660661073782, 3.286039209209, 9.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {573feaaa-6af3-4a29-a13d-49912c5688f3}, !- Handle
  MARCO PVC 7,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {da781d17-e0c0-46ff-8e60-9d36f8d58942}, !- Handle
  2_OESTEPATIO_4,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f9f5df-3acf-4545-ad20-f9065a42df03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.910661073782, -5.553960790791, 10.5, !- X,Y,Z Vertex 1 {m}
  -27.910661073782, -5.553960790791, 7,   !- X,Y,Z Vertex 2 {m}
  -27.910661073782, -8.093960790791, 7,   !- X,Y,Z Vertex 3 {m}
  -27.910661073782, -8.093960790791, 10.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac992c5-6bb2-426c-9643-ca2f11033281}, !- Handle
  35B071,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da781d17-e0c0-46ff-8e60-9d36f8d58942}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {ec3d71d8-d9e0-4736-80f6-a62529ad7d61}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.910661073782, -6.053960790791, 9.3, !- X,Y,Z Vertex 1 {m}
  -27.910661073782, -6.053960790791, 8.1, !- X,Y,Z Vertex 2 {m}
  -27.910661073782, -7.453960790791, 8.1, !- X,Y,Z Vertex 3 {m}
  -27.910661073782, -7.453960790791, 9.3; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {ec3d71d8-d9e0-4736-80f6-a62529ad7d61}, !- Handle
  MARCO PVC 8,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Space,
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Handle
  3_ZC,                                   !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.050355,                              !- X Origin {m}
  3.297634,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0743d736-b847-448b-8a4b-e8a469c516da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {242944ed-c10c-4689-9eed-dc47862e912f}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {51f99f72-87c8-431c-91bf-402fbfd581e7}, !- Handle
  Rendering Color 202,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {bfa62925-c954-4898-a076-5563aba11fd3}, !- Handle
  3_SUELO_ZC,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c045e33e-2dd0-482f-8d43-25acb6a5077a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 11.394793209209, 10.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7ed04c-a88e-4d43-963d-1625a8daf513}, !- Handle
  3_TECHO_ZC,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 8.374793209209, 14,   !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 11.394793209209, 14,  !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 11.394793209209, 14,  !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 8.374793209209, 14;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9227747e-f292-4749-af5f-e3387fd4fe8f}, !- Handle
  3_TABIQUENORTE_ZC_OESTE,                !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a5092d-3c0b-4e1b-a1e8-7c54ddf1fd76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.148605073782, 11.394793209209, 14,  !- X,Y,Z Vertex 1 {m}
  -29.148605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 11.394793209209, 14;  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {86cc6cd8-9ae9-4570-9555-249ee161c7c6}, !- Handle
  Rendering Color 203,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {2535909a-33e5-4ef6-9a84-6662100241a2}, !- Handle
  3_TABIQUESUR_ZC_ESTE,                   !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b50e6fc-1e99-46ce-98df-7adb8630ce3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.148605073782, 8.374793209209, 14,   !- X,Y,Z Vertex 1 {m}
  -29.148605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 8.374793209209, 14;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {24b7091e-93b1-4194-8ad5-3d718420bdff}, !- Handle
  Rendering Color 204,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {1ca10503-6c07-4d67-b05d-e24a26b98524}, !- Handle
  3_ESTE_ZC,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 8.374793209209, 14,   !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 11.394793209209, 14;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0309554-b35d-42f8-a2ed-cce6662e0c77}, !- Handle
  5294AC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ca10503-6c07-4d67-b05d-e24a26b98524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {2444538c-6dfb-4623-b775-6516bd7f62b5}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.288605073782, 8.824793209209, 12.8, !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.824793209209, 11.6, !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 9.724793209209, 11.6, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 9.724793209209, 12.8; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {2444538c-6dfb-4623-b775-6516bd7f62b5}, !- Handle
  MARCO PVC 9,                            !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {cc952cdf-9368-4484-a58c-8210adb3e9af}, !- Handle
  12376C,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ca10503-6c07-4d67-b05d-e24a26b98524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {5a0997f0-68e1-4feb-af94-cea621d4a1e9}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.288605073782, 10.114079659864, 12.8, !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 10.114079659864, 11.6, !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 11.014079659864, 11.6, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 11.014079659864, 12.8; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {5a0997f0-68e1-4feb-af94-cea621d4a1e9}, !- Handle
  MARCO PVC 10,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {f578ce22-15bf-4c34-87ca-b0f1f6f88bd3}, !- Handle
  3_TABIQUENORTE_ZC_ESTE,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae9d239-3876-4844-b251-f9bc3747ba3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 11.394793209209, 14,  !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -29.148605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -29.148605073782, 11.394793209209, 14;  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eb198baf-6d80-4d03-ab7f-59ba62224c6f}, !- Handle
  Rendering Color 205,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {48072a3c-e3c2-414f-871e-f11b4a556bf1}, !- Handle
  3_OESTE_ZC,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.008605073782, 11.394793209209, 14,  !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 11.394793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 8.374793209209, 14;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8629f68-5331-49da-a6f2-65e9d7f285f2}, !- Handle
  9B0B5D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48072a3c-e3c2-414f-871e-f11b4a556bf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {449a081e-5a95-4a8b-b592-3f632616e187}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.008605073782, 10.304793209209, 12.8, !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 10.304793209209, 10.9, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 9.554793209209, 10.9, !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 9.554793209209, 12.8; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {449a081e-5a95-4a8b-b592-3f632616e187}, !- Handle
  MARCO PVC 11,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {9a4d5d56-77ca-42ca-9fd1-e51c8e33aa15}, !- Handle
  3_TABIQUESUR_ZC_OESTE,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fc6ac4-31c2-4ed7-a92f-07ebc9b87dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd3bdf0-eb15-41d8-8b70-0b83fa4335ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.008605073782, 8.374793209209, 14,   !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 2 {m}
  -29.148605073782, 8.374793209209, 10.5, !- X,Y,Z Vertex 3 {m}
  -29.148605073782, 8.374793209209, 14;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ffe41b8a-0ae5-43c7-8229-13a0e32d0511}, !- Handle
  Rendering Color 206,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Space,
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Handle
  1_ZC,                                   !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.050355,                              !- X Origin {m}
  3.297634,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3b20234-6204-4f17-9a9f-d616009ae073}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {53ae2a36-1268-4a6f-a2e1-0ca137ccf574}, !- Handle
  Rendering Color 207,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {d292326a-9d26-4815-97b7-49c75c70f266}, !- Handle
  Rendering Color 208,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {1c117537-398b-48ca-96d1-ef25079841b8}, !- Handle
  1_TABIQUENORTE_ZC_OESTE,                !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84370000-5245-4a75-b3a5-07ad189f5293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.148605073782, 11.394793209209, 7,   !- X,Y,Z Vertex 1 {m}
  -29.148605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 11.394793209209, 7;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {af837d43-1c08-4a71-81e7-6dacfbe83553}, !- Handle
  Rendering Color 209,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {0525095d-230f-4315-a393-7c7ddfbab993}, !- Handle
  1_TABIQUESUR_ZC_OESTE,                  !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c08f69-92ff-457e-9159-003f735819e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.008605073782, 8.374793209209, 7,    !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 2 {m}
  -29.148605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 3 {m}
  -29.148605073782, 8.374793209209, 7;    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6749457e-98c4-4dcf-839c-54c35501ffda}, !- Handle
  Rendering Color 210,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {b82786ae-b6c9-4cc1-ace2-e2c1771d17b2}, !- Handle
  1_OESTE_ZC,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.008605073782, 11.394793209209, 7,   !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 8.374793209209, 7;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4911be0e-49e2-4664-b1ea-65e42021c95c}, !- Handle
  W_OESTE_ZC,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b82786ae-b6c9-4cc1-ace2-e2c1771d17b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {53119174-6c05-4f3c-b1b5-c34eef5bcd15}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.008605073782, 10.304793209209, 5.8, !- X,Y,Z Vertex 1 {m}
  -35.008605073782, 10.304793209209, 3.9, !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 9.554793209209, 3.9,  !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 9.554793209209, 5.8;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {53119174-6c05-4f3c-b1b5-c34eef5bcd15}, !- Handle
  MARCO PVC 12,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {7797ad3c-b1cb-4e62-9b0d-d24aebaee22e}, !- Handle
  1_ESTE_ZC,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 8.374793209209, 7,    !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 11.394793209209, 7;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {750ca7d1-6d4e-4b71-a468-49eb8bb0223e}, !- Handle
  W_ESTE_ZC_B,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7797ad3c-b1cb-4e62-9b0d-d24aebaee22e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {ee3f665f-e4d1-4db4-a98c-4971325c04d1}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.288605073782, 8.824793209209, 5.8,  !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.824793209209, 4.6,  !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 9.724793209209, 4.6,  !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 9.724793209209, 5.8;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {ee3f665f-e4d1-4db4-a98c-4971325c04d1}, !- Handle
  MARCO PVC 13,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {e1c48f93-10a5-40ae-8ad4-6b5b9b988fa7}, !- Handle
  W_ESTE_ZC_A,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7797ad3c-b1cb-4e62-9b0d-d24aebaee22e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {85d58e07-50bc-4bd2-bb55-abd374763007}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.288605073782, 10.114079659864, 5.8, !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 10.114079659864, 4.6, !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 11.014079659864, 4.6, !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 11.014079659864, 5.8; !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {85d58e07-50bc-4bd2-bb55-abd374763007}, !- Handle
  MARCO PVC 14,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {4efb2e1c-b662-4832-a4bb-25d92b0d5e45}, !- Handle
  1_TECHO_ZC,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {708c8c3f-7c61-413b-8f64-023ae69a9205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 8.374793209209, 7,    !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 11.394793209209, 7,   !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 11.394793209209, 7,   !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 8.374793209209, 7;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d65e820-b55f-4f00-8a0f-d05d4489a07d}, !- Handle
  1_SUELO_ZC,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0355e260-8d73-4cd4-8b9c-f88882af2cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 2 {m}
  -35.008605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 3 {m}
  -35.008605073782, 11.394793209209, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08eed9fd-4bb3-480c-aa0f-5aa2fd7833f4}, !- Handle
  1_TABIQUESUR_ZC_ESTE,                   !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6943d438-eb78-4623-a53a-c0b3fbd0e99a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.148605073782, 8.374793209209, 7,    !- X,Y,Z Vertex 1 {m}
  -29.148605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 2 {m}
  -23.288605073782, 8.374793209209, 3.5,  !- X,Y,Z Vertex 3 {m}
  -23.288605073782, 8.374793209209, 7;    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6f05fa43-8bf1-4c41-b04c-2b4c9869ed38}, !- Handle
  Rendering Color 211,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {e8594cf8-30e4-4e0e-8a40-3dde60ac7786}, !- Handle
  1_TABIQUENORTE_ZC_ESTE,                 !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {bb76a1a9-5e85-41ee-832a-c40bf6715a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab53ed43-372d-41d6-b3f9-57c86c6ca830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.288605073782, 11.394793209209, 7,   !- X,Y,Z Vertex 1 {m}
  -23.288605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 2 {m}
  -29.148605073782, 11.394793209209, 3.5, !- X,Y,Z Vertex 3 {m}
  -29.148605073782, 11.394793209209, 7;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0d6fc80a-d504-4521-8a02-736a0e2c5b65}, !- Handle
  Rendering Color 212,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Space,
  {3cdc680d-d39f-4ef8-a4f7-c76f95772194}, !- Handle
  VIV4,                                   !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.832359,                              !- X Origin {m}
  15.993567,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cca1be8-c506-42cf-b00e-62fde22cd57d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {52bdf9d5-ca4e-4acd-a8b3-d947d68ecf71}, !- Handle
  Rendering Color 213,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {96a83741-6e0d-488e-8f70-400e858209ca}, !- Handle
  Rendering Color 214,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {0fba8749-728f-4fb0-abd4-1b107b9f3d24}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b3d3324c-cd67-4c9e-9af2-7cbaf52148b4}, !- Handle
  Rendering Color 215,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Surface,
  {ed02d7a6-7c4b-47a9-a072-0e7bf732a4d6}, !- Handle
  SUELO_4,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cdc680d-d39f-4ef8-a4f7-c76f95772194}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.930609073782, 10.078860209209, 0,    !- X,Y,Z Vertex 1 {m}
  -0.930609073782, -1.301139790791, 0,    !- X,Y,Z Vertex 2 {m}
  -6.790609073782, -1.301139790791, 0,    !- X,Y,Z Vertex 3 {m}
  -6.790609073782, 1.238860209209, 0,     !- X,Y,Z Vertex 4 {m}
  -10.040609073782, 1.238860209209, 0,    !- X,Y,Z Vertex 5 {m}
  -10.040609073782, 10.078860209209, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4fb7942c-cc49-46d2-83fd-88e0facc8542}, !- Handle
  TECHO_4,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cdc680d-d39f-4ef8-a4f7-c76f95772194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa740d6-b0f9-43aa-8aa6-9bc08248aaa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.930609073782, -1.301139790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  -0.930609073782, 10.078860209209, 3.5,  !- X,Y,Z Vertex 2 {m}
  -10.040609073782, 10.078860209209, 3.5, !- X,Y,Z Vertex 3 {m}
  -10.040609073782, 1.238860209209, 3.5,  !- X,Y,Z Vertex 4 {m}
  -6.790609073782, 1.238860209209, 3.5,   !- X,Y,Z Vertex 5 {m}
  -6.790609073782, -1.301139790791, 3.5;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {66861a72-7359-4b88-896f-408ff3e19b78}, !- Handle
  TABIQUEESTE_4,                          !- Name
  Wall,                                   !- Surface Type
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  {3cdc680d-d39f-4ef8-a4f7-c76f95772194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbee85fb-add4-4e7c-9db7-6381f2064afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.930609073782, -1.301139790791, 3.5,  !- X,Y,Z Vertex 1 {m}
  -0.930609073782, -1.301139790791, 0,    !- X,Y,Z Vertex 2 {m}
  -0.930609073782, 10.078860209209, 0,    !- X,Y,Z Vertex 3 {m}
  -0.930609073782, 10.078860209209, 3.5;  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a06653f4-747b-452e-8b23-8a8972fc5112}, !- Handle
  Rendering Color 216,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {6d5fbdcb-14a8-4ae1-9d14-486b4042c27f}, !- Handle
  OESTEPATIO_4,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdc680d-d39f-4ef8-a4f7-c76f95772194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.790609073782, 1.238860209209, 3.5,   !- X,Y,Z Vertex 1 {m}
  -6.790609073782, 1.238860209209, 0,     !- X,Y,Z Vertex 2 {m}
  -6.790609073782, -1.301139790791, 0,    !- X,Y,Z Vertex 3 {m}
  -6.790609073782, -1.301139790791, 3.5;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d518fd9-db75-4a89-a492-0ed2ed39740d}, !- Handle
  AA97EE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d5fbdcb-14a8-4ae1-9d14-486b4042c27f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {99fa43ee-2d3a-4c5d-a72d-b595c82834d2}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.790609073782, 0.738860209209, 2.3,   !- X,Y,Z Vertex 1 {m}
  -6.790609073782, 0.738860209209, 1.1,   !- X,Y,Z Vertex 2 {m}
  -6.790609073782, -0.661139790791, 1.1,  !- X,Y,Z Vertex 3 {m}
  -6.790609073782, -0.661139790791, 2.3;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {99fa43ee-2d3a-4c5d-a72d-b595c82834d2}, !- Handle
  MARCO PVC 15,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
