  Vidrio aislante 4-9-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {dbeb326d-3f68-4bd9-95b6-d8fb17ab2beb}, !- Handle
  {45bf9830-5dcf-4553-af09-5361271b1bfd}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c336f862-5f35-4340-93c5-e9b11d816620}, !- Handle
  Vidrio aislante 4-9-(4...10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1311b1d5-3e6c-4046-bbdb-633f5854bc47}, !- Handle
  {c336f862-5f35-4340-93c5-e9b11d816620}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f51e3658-b800-4507-a770-f44f74bdeb08}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10), !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {11b4b35e-adab-4d4f-b21c-6867d866f2c7}, !- Handle
  {f51e3658-b800-4507-a770-f44f74bdeb08}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {92c64d53-0937-42fc-b692-2b597a15cc8d}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d4f41998-ed5a-42f3-9b11-86ffb32a3cc6}, !- Handle
  {92c64d53-0937-42fc-b692-2b597a15cc8d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {323584fb-5888-4982-b6c1-6ad640b62c83}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2491c9cb-c4a2-4418-a9d2-cd55f76438fd}, !- Handle
  {323584fb-5888-4982-b6c1-6ad640b62c83}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5a932474-82a6-4914-95d4-0b814db71523}, !- Handle
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2673cb93-9220-465a-a563-41ca954edb1e}, !- Handle
  {5a932474-82a6-4914-95d4-0b814db71523}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7b039578-de3c-42c2-8a7b-42a7a1022d6e}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {99c4ae96-f9e2-4af5-baf0-0bbb1492bd15}, !- Handle
  {7b039578-de3c-42c2-8a7b-42a7a1022d6e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ab42ef43-06ec-4eb6-9816-1bcd95681afe}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {84c0d4bd-0656-4d68-ac29-690a1cdf4119}, !- Handle
  {ab42ef43-06ec-4eb6-9816-1bcd95681afe}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4f2eab25-6813-4774-8dd7-afea40eafa36}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {774f9e1b-8064-4e82-ba08-08839592a24c}, !- Handle
  {4f2eab25-6813-4774-8dd7-afea40eafa36}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3707e3c9-cbf7-499f-b799-96ec9e5ffd4a}, !- Handle
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {21a304d5-6489-4b51-876b-a2508dcb24ee}, !- Handle
  {3707e3c9-cbf7-499f-b799-96ec9e5ffd4a}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fea54ad8-b431-4dd6-8de4-b70fd40b47e1}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {356ff07a-5956-4f31-a3a6-a303472b290b}, !- Handle
  {fea54ad8-b431-4dd6-8de4-b70fd40b47e1}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {40d3948f-5be7-480b-b9c7-cac111651461}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {c6eab302-6181-44c9-88f3-cfbe091b78d7}, !- Handle
  {40d3948f-5be7-480b-b9c7-cac111651461}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b580fa49-ddb8-4153-86a8-9869d33b345f}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {601057c7-0715-4ed0-9c9e-fd3f58019570}, !- Handle
  {b580fa49-ddb8-4153-86a8-9869d33b345f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c673ef07-ae10-47ab-a1e0-a696dd71d525}, !- Handle
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {4772cc9f-f9eb-4c81-a2f3-07b1e633ff4b}, !- Handle
  {c673ef07-ae10-47ab-a1e0-a696dd71d525}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d8a80da4-dbbd-40e6-833b-c9cc1401fabb}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10), !- Name
  3.2,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f9a46600-89f6-40a7-b458-e387bf5692bf}, !- Handle
  {d8a80da4-dbbd-40e6-833b-c9cc1401fabb}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {dc6092a5-82df-4363-920f-ac45c2de7c1d}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.5,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d5c13a20-36fb-4771-be24-64dfd0fdef96}, !- Handle
  {dc6092a5-82df-4363-920f-ac45c2de7c1d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6c4facb1-4a58-4009-b3dd-e99fa0c88913}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d7a3d9fc-f898-49ab-988a-6f2b526a42d7}, !- Handle
  {6c4facb1-4a58-4009-b3dd-e99fa0c88913}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a413c191-437a-4932-8397-502cd8d2d6d7}, !- Handle
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {50c9bdff-1966-43dd-9ba9-df6ca573e84b}, !- Handle
  {a413c191-437a-4932-8397-502cd8d2d6d7}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1b792a08-6614-4a5a-aae1-09b2c91cd042}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10), !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {8eeb3fdc-54d8-4bc6-ae53-2a1299facd8d}, !- Handle
  {1b792a08-6614-4a5a-aae1-09b2c91cd042}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f6ba9ce7-c333-4e07-9d0f-1185c8254ba2}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {aa5237f4-6a64-4677-b794-a0ab5ec44b15}, !- Handle
  {f6ba9ce7-c333-4e07-9d0f-1185c8254ba2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f10e0122-a6a3-4cc9-8cfc-e7d3c7fdedb2}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1b18347a-0560-483a-b868-5f074ff5937f}, !- Handle
  {f10e0122-a6a3-4cc9-8cfc-e7d3c7fdedb2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {89b8fb96-df37-47af-ae89-67a8a8484634}, !- Handle
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {456e1b5a-a617-4e1e-80e0-eac99f66bb58}, !- Handle
  {89b8fb96-df37-47af-ae89-67a8a8484634}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1acc3656-17b0-4245-98f9-46fc4cb51bd9}, !- Handle
  Vidrio laminar 10+10,                   !- Name
  5.2,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {7dda773f-d828-4de2-acc8-deffa518e451}, !- Handle
  {1acc3656-17b0-4245-98f9-46fc4cb51bd9}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d27b3e31-f6d4-4910-a395-4a61b9849f1f}, !- Handle
  Vidrio laminar 3+3,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {83dc0460-ae51-425c-9a55-7ce579dc63b1}, !- Handle
  {d27b3e31-f6d4-4910-a395-4a61b9849f1f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c9f8a754-5102-43aa-b4d8-6def10b0e277}, !- Handle
  Vidrio laminar 4+4,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.77;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {863e2737-37e4-49e8-a9db-87d83242c87f}, !- Handle
  {c9f8a754-5102-43aa-b4d8-6def10b0e277}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b790f564-1468-4ef9-8288-f659149678a3}, !- Handle
  Vidrio laminar 5+5,                     !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {d4f568e5-9083-45b7-901c-c3526d1ed8fc}, !- Handle
  {b790f564-1468-4ef9-8288-f659149678a3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0a5db2f0-2178-4c26-bf46-b8151306ae0f}, !- Handle
  Vidrio laminar 6+6,                     !- Name
  5.4,                                    !- U-Factor {W/m2-K}
  0.74;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f4a21624-86f7-46d8-b585-6e00db9ba0b2}, !- Handle
  {0a5db2f0-2178-4c26-bf46-b8151306ae0f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6f1b6886-3503-4d52-b5ae-12e82131b685}, !- Handle
  Vidrio laminar 8+8,                     !- Name
  5.3,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {1de5f960-314e-4023-9b69-fbe11f8bb808}, !- Handle
  {6f1b6886-3503-4d52-b5ae-12e82131b685}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {de4782fc-31fa-47c9-af6d-15b26bdd957f}, !- Handle
  Vidrio sencillo 10mm,                   !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.78;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {04b2db73-58cb-4db2-abe6-0719e92ee536}, !- Handle
  {de4782fc-31fa-47c9-af6d-15b26bdd957f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9d6c583e-1b16-4b94-82c0-bd41e27d2d2c}, !- Handle
  Vidrio sencillo 12mm,                   !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {df86d4a8-a7ef-4bcb-9a32-f2a3710b6d3c}, !- Handle
  {9d6c583e-1b16-4b94-82c0-bd41e27d2d2c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e426910a-d3b3-4b86-b2b6-ef0b1e18e29c}, !- Handle
  Vidrio sencillo 4mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {796c037a-ce21-4938-8ef2-13e77586c638}, !- Handle
  {e426910a-d3b3-4b86-b2b6-ef0b1e18e29c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5cf51dda-7ca1-4ca0-9351-6b00a0b19845}, !- Handle
  Vidrio sencillo 6mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.83;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {53ec7501-4db5-4959-ad75-4a3d0d946689}, !- Handle
  {5cf51dda-7ca1-4ca0-9351-6b00a0b19845}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fc17c772-4be9-492e-92f9-9f00b2b967d5}, !- Handle
  Vidrio sencillo 8mm,                    !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {3f31de3e-59cb-4821-ae26-8fb90ce7f78c}, !- Handle
  {fc17c772-4be9-492e-92f9-9f00b2b967d5}; !- Material Name

OS:WindowMaterial:Shade,
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Handle
  CTE_Sombra estacional_Persiana,         !- Name
  0.7,                                    !- Solar Transmittance {dimensionless}
  0.1,                                    !- Solar Reflectance {dimensionless}
  0.7,                                    !- Visible Transmittance {dimensionless}
  0.1,                                    !- Visible Reflectance {dimensionless}
  0.15,                                   !- Thermal Hemispherical Emissivity {dimensionless}
  0.7,                                    !- Thermal Transmittance {dimensionless}
  0.000999998,                            !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.0500000000000007,                     !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  0.7;                                    !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {da470026-d6d8-4fff-b9d1-a6585bb61bde}, !- Handle
  {1dbf2190-e881-465f-a35a-2177197435a5}; !- Material Name

OS:Material:NoMass,
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}, !- Handle
  XPS 2 cm,                               !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {029a12a5-9cf2-41a5-93a6-54336f235112}, !- Handle
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}; !- Material Name

OS:Material:NoMass,
  {39c95835-71cd-40d8-987b-bbf72b351830}, !- Handle
  Material Aislamiento Referencia Zona A_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.189,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bcc02a3-c60c-4850-b935-5692b9d18c1c}, !- Handle
  {39c95835-71cd-40d8-987b-bbf72b351830}; !- Material Name

OS:Material:NoMass,
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}, !- Handle
  Material Aislamiento Referencia Zona A_Muros, !- Name
  Smooth,                                 !- Roughness
  0.526,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c99ad63d-730a-4e6a-8de2-178024356389}, !- Handle
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}; !- Material Name

OS:Material:NoMass,
  {aae2ca40-5205-4e06-978b-db8002846c58}, !- Handle
  Material Aislamiento Referencia Zona A_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.610,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42ca1687-0f3c-4e39-80f5-cca5ce525142}, !- Handle
  {aae2ca40-5205-4e06-978b-db8002846c58}; !- Material Name

OS:Material:NoMass,
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}, !- Handle
  Material Aislamiento Referencia Zona B_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.815,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {328720c8-11b9-4eed-8472-47dbbb34ff2b}, !- Handle
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}; !- Material Name

OS:Material:NoMass,
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}, !- Handle
  Material Aislamiento Referencia Zona B_Muros, !- Name
  Smooth,                                 !- Roughness
  0.682,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c65e781e-363e-4eb7-9f36-57e1c3ed5e77}, !- Handle
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}; !- Material Name

OS:Material:NoMass,
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}, !- Handle
  Material Aislamiento Referencia Zona B_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f951847-fc29-4799-92ef-0bb428b2fa57}, !- Handle
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}; !- Material Name

OS:Material:NoMass,
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}, !- Handle
  Material Aislamiento Referencia Zona B_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.646,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41793c9a-48b9-4d06-9c70-0748ec5422bf}, !- Handle
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}; !- Material Name

OS:Material:NoMass,
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}, !- Handle
  Material Aislamiento Referencia Zona C_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.032,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbdaf35b-9112-4b45-8b7c-8f1cf953c2da}, !- Handle
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}; !- Material Name

OS:Material:NoMass,
  {9431327b-09d0-45c9-b94a-43c6456f9d03}, !- Handle
  Material Aislamiento Referencia Zona C_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78afeb1b-ed4e-4226-bae4-cb68184e902c}, !- Handle
  {9431327b-09d0-45c9-b94a-43c6456f9d03}; !- Material Name

OS:Material:NoMass,
  {3eb34709-842a-4614-9b2b-3a408ee429f9}, !- Handle
  Material Aislamiento Referencia Zona C_Muros, !- Name
  Smooth,                                 !- Roughness
  0.832,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04fe193b-f413-4c22-bffb-df3a9b8786c4}, !- Handle
  {3eb34709-842a-4614-9b2b-3a408ee429f9}; !- Material Name

OS:Material:NoMass,
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}, !- Handle
  Material Aislamiento Referencia Zona C_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.723,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c802eb6-58c7-47e0-b257-6ea6c0034bb9}, !- Handle
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}; !- Material Name

OS:Material:NoMass,
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}, !- Handle
  Material Aislamiento Referencia Zona D_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.224,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9b0c0869-7bdd-4652-82f2-d0aee9bd272c}, !- Handle
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}; !- Material Name

OS:Material:NoMass,
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}, !- Handle
  Material Aislamiento Referencia Zona D_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {567be32e-0753-4274-a0ee-02168c3ae0ff}, !- Handle
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}; !- Material Name

OS:Material:NoMass,
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}, !- Handle
  Material Aislamiento Referencia Zona D_Muros, !- Name
  Smooth,                                 !- Roughness
  0.977,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b690f54c-e76e-4a6d-8fa5-76a0ee1b0215}, !- Handle
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}; !- Material Name

OS:Material:NoMass,
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}, !- Handle
  Material Aislamiento Referencia Zona D_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.764,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b99c836-d0cd-4616-a237-37eb487652a1}, !- Handle
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}; !- Material Name

OS:Material:NoMass,
  {93b08f7f-e153-4005-b490-b6316544bce9}, !- Handle
  Material Aislamiento Referencia Zona E_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.450,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7cf74acf-e332-4c08-9c06-ff18468e5a7f}, !- Handle
  {93b08f7f-e153-4005-b490-b6316544bce9}; !- Material Name

OS:Material:NoMass,
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}, !- Handle
  Material Aislamiento Referencia Zona E_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {201939e5-6cc4-4290-952c-24300602ba4a}, !- Handle
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}; !- Material Name

OS:Material:NoMass,
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}, !- Handle
  Material Aislamiento Referencia Zona E_Muros, !- Name
  Smooth,                                 !- Roughness
  1.216,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3547d10-72f9-4e35-80ec-4d4d52a2b135}, !- Handle
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}; !- Material Name

OS:Material:NoMass,
  {73ac25b0-95a9-425b-9538-91831c4a82f6}, !- Handle
  Material Aislamiento Referencia Zona E_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.807,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e701203-87c6-42a1-91e5-4516eb3aa4b2}, !- Handle
  {73ac25b0-95a9-425b-9538-91831c4a82f6}; !- Material Name

OS:Construction,
  {43b00602-6d61-4dfb-b526-2295afba771f}, !- Handle
  CTE_Ref_Cubierta_zona A,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {6dd8a9e8-f61b-4574-8ab5-fc51db60d80c}, !- Layer 3
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {304de8c5-4694-45de-a735-c9be0596d7b6}, !- Handle
  {43b00602-6d61-4dfb-b526-2295afba771f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Handle
  CTE_2013_Huecos_zona A,                 !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Layer 1

OS:StandardsInformation:Construction,
  {a54abf6c-d4b6-40e2-aab7-fb137db28163}, !- Handle
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Handle
  CTE_2013_Huecos_zona B,                 !- Name
  {d562070e-2641-47c4-a2f2-6dc9a9647066}, !- Surface Rendering Name
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Layer 1

OS:StandardsInformation:Construction,
  {acd6a85b-2ddf-4dcd-8369-b99261985155}, !- Handle
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Handle
  CTE_2013_Huecos_zona C,                 !- Name
  {c4e993ac-b7d4-4a65-985a-52834fc69a35}, !- Surface Rendering Name
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Layer 1

OS:StandardsInformation:Construction,
  {bdcfc04c-b93a-452c-90a8-38c067caaead}, !- Handle
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {d63715da-0f31-4244-bf22-0d82b23a2319}, !- Handle
  Cascote de ladrillo,                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c991cde-0ad0-404c-a0c6-b39ef81f5966}, !- Handle
  {d63715da-0f31-4244-bf22-0d82b23a2319}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}, !- Handle
  CTE_2013_soloVidrio_zona alfa_6.14,     !- Name
  6.14,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {a1393330-c638-4802-b8ab-4d74285c3cc3}, !- Handle
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {94ae9882-b097-4085-96d7-20eaacc4275f}, !- Handle
  CTE_2013_soloVidrio_zona B_4.38,        !- Name
  4.38,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {80f65896-5b94-4e65-a0a4-7703b1034bad}, !- Handle
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {94b4f57b-0995-453b-ac7a-87406d100676}, !- Handle
  CTE_2013_soloVidrio_zona C_3.08,        !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {a91ccbd7-33df-4c4d-bb67-acd3191345ac}, !- Handle
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}, !- Handle
  CTE_2013_soloVidrio_zona D_2.61,        !- Name
  2.61,                                   !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {167045df-310e-4419-8267-cd9edbde26ce}, !- Handle
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}, !- Handle
  CTE_2013_soloVidrio_zona E_2.38,        !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {72ed02f7-ca3d-4ab5-ad71-d923efece3a8}, !- Handle
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Material Name

OS:Construction,
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Handle
  CTE_2013_Huecos_zona D,                 !- Name
  {ad50a248-9ead-4d11-ae7b-4d04b2b60edb}, !- Surface Rendering Name
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Layer 1

OS:StandardsInformation:Construction,
  {43b60ad4-f007-45b3-a475-740d4e2e0e76}, !- Handle
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Handle
  CTE_2013_Huecos_zona E,                 !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Layer 1

OS:StandardsInformation:Construction,
  {46f16fed-2382-4b64-b616-d84453008bbe}, !- Handle
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b4e8de46-65c8-4ce3-a01a-772798a6c279}, !- Handle
  CTE_2013_Huecos_zona A_con_persiana,    !- Name
  {76a5e86a-9940-4758-bc93-76403d6d743e}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Layer 2

OS:StandardsInformation:Construction,
  {7802475b-4371-4121-8249-db52d882f00b}, !- Handle
  {b4e8de46-65c8-4ce3-a01a-772798a6c279}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f86b7f26-2f53-4aa0-9bfc-045b3cdd6168}, !- Handle
  CTE_2013_Huecos_zona B_con_persiana,    !- Name
  {d4621b48-d326-4713-9ce0-e6d48cd7bd9b}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {94ae9882-b097-4085-96d7-20eaacc4275f}; !- Layer 2

OS:StandardsInformation:Construction,
  {ad807a1d-78c4-42cc-ad78-e7052414d97b}, !- Handle
  {f86b7f26-2f53-4aa0-9bfc-045b3cdd6168}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {70a01723-0273-4562-b846-87f62eb381f7}, !- Handle
  CTE_2013_Huecos_zona C_con_persiana,    !- Name
  {1ebcf87f-3f21-4bca-a47b-bbecf8c7cc11}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {94b4f57b-0995-453b-ac7a-87406d100676}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a8822f8-5140-4d19-8ecb-77c211ee3288}, !- Handle
  {70a01723-0273-4562-b846-87f62eb381f7}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Handle
  CTE_2013_Huecos_zona D_con_persiana,    !- Name
  {6cb71589-10c3-4326-811b-4c2b9a0d39b1}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {17d429ac-ac2c-4cb2-aaa2-ba8ee0773e37}; !- Layer 2

OS:StandardsInformation:Construction,
  {187e8ae8-82ea-48b4-a977-311b584b4acb}, !- Handle
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Rendering:Color,
  {d5f49dce-119a-4cab-85af-aa2e77b3a0c6}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d54ecd46-de01-4235-be6f-bc6054911d7f}, !- Handle
  Rendering Color 31,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cb71589-10c3-4326-811b-4c2b9a0d39b1}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ebcf87f-3f21-4bca-a47b-bbecf8c7cc11}, !- Handle
  Rendering Color 33,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4621b48-d326-4713-9ce0-e6d48cd7bd9b}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76a5e86a-9940-4758-bc93-76403d6d743e}, !- Handle
  Rendering Color 35,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad50a248-9ead-4d11-ae7b-4d04b2b60edb}, !- Handle
  Rendering Color 37,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0739cf08-51b9-4a4d-8a48-a6bed50ca9e2}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {200061a0-d68f-411b-a4ea-c559fdc19ac5}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4e993ac-b7d4-4a65-985a-52834fc69a35}, !- Handle
  Rendering Color 40,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d562070e-2641-47c4-a2f2-6dc9a9647066}, !- Handle
  Rendering Color 41,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {874422d5-9de3-405c-88ba-641d63c9430a}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Handle
  Rendering Color 44,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c229d1a-5397-417d-892e-45cc8bcaea81}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a9ef6bd-05ac-4508-9981-e672cc80586e}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8009e587-0637-4d29-8059-5363d94dfcb6}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {07bee07a-aa3a-4b05-806d-be5a165694a1}, !- Handle
  Rendering Color 49,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {69629142-0fa6-4a65-9dc7-be901dd54d2c}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c7581e3-ae43-4b56-8337-dc588d9e3eb3}, !- Handle
  Rendering Color 53,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c097ba2c-bc6a-4a4d-bb7f-3c6a0f028959}, !- Handle
  Rendering Color 54,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37552066-1abe-4cca-b38c-2f6088f7d88c}, !- Handle
  Rendering Color 55,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e052703-08cd-485b-84e0-4c995e87082f}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6151c73-35cf-4aca-9722-0e48ffda22fe}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfcd4bad-6bf7-4dc1-a527-0a88491c2278}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f69a4b7c-0be4-4afd-b138-99e88fdbaf76}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Handle
  Rendering Color 60,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {587d158f-18ca-44ed-91fb-ede37e4b05a8}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d71bef50-c7ad-4d15-a3b2-1f13c23ceef9}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Handle
  Rendering Color 63,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {79ea2d5d-c715-403d-9d4e-e2eb329e6a1d}, !- Handle
  CTE_Ref_marco_zona A,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {4c1b3f9b-528a-4a2c-aff0-5bb626040abf}, !- Handle
  CTE_Ref_marco_zona B,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {a2127816-bd6a-4b6f-8aa0-1c066a781962}, !- Handle
  CTE_Ref_marco_zona C,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  4.40000000000002,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Handle
  CTE_Ref_marco_zona D,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {e259e25a-928b-40aa-86c5-6f4e8730e3a0}, !- Handle
  CTE_Ref_marco_zona E,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:InternalMass:Definition,
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Handle
  CTET_QMOB,                              !- Name
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  1,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Rendering:Color,
  {c94d03bc-47c5-46ac-a2c2-315be6476ee2}, !- Handle
  Rendering Color 64,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cde5ae05-fce0-43a4-b84b-58be45d2951d}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {549ccbc8-ded8-4d1f-bd9f-4427ad735bf1}, !- Handle
  Rendering Color 66,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4eadcd5a-b419-4d98-a02c-1279ea5bcd06}, !- Handle
  Rendering Color 67,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {d5ec0861-f574-49de-b806-4be28a1320c3}, !- Handle
  CTER24B_ACS_Demanda,                    !- Name
  {0b90d899-97c8-47ed-aaf3-45804d70735f}, !- Schedule Type Limits Name
  {40f864bb-2a17-4701-a9a4-73a55e4e3b06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f864bb-2a17-4701-a9a4-73a55e4e3b06}, !- Handle
  Schedule Day 32,                        !- Name
  {0b90d899-97c8-47ed-aaf3-45804d70735f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0119000002741814,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00499999988824129,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00400000018998981,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0020000000949949,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0059000002220273,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0266999993473291,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0989999994635582,                     !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0689999982714653,                     !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0742999985814095,                     !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0614000000059605,                     !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0553999990224838,                     !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0474999994039536,                     !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0474999994039536,                     !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0406000018119812,                     !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0326999984681606,                     !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0386000014841557,                     !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0375999994575977,                     !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515000000596046,                     !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.069300003349781,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0564000010490417,                     !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0623999983072281,                     !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0474999994039536,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0515000000596046;                     !- Value Until Time 23

OS:Schedule:Ruleset,
  {70200014-b896-4588-9959-a9ea5942b503}, !- Handle
  CTER24B_ACS_TemperaturaConsumo,         !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {11c322b6-1163-49ca-ae08-3f3db15d292b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11c322b6-1163-49ca-ae08-3f3db15d292b}, !- Handle
  Schedule Day 76,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {f6bf324e-3196-4bac-bf72-d7628b556c57}, ! Handle
  CTER24B_QACS,                           ! Name
  ,                                       ! End-Use Subcategory
  2.8e-005,                               ! Peak Flow Rate {m3/s}
  {70200014-b896-4588-9959-a9ea5942b503}, !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d34b7d79-499e-4149-a253-a664d3e99515}, ! Handle
  CTER24B_ACS_TemperaturaAmbiente,        ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {a10a73ab-0052-4bb1-be60-45210093502d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a10a73ab-0052-4bb1-be60-45210093502d}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {1b6644ac-c331-47f7-8fe7-24fe8e421f5d}, ! Handle
  CTER24B_ACS_TemperaturaProduccion,      ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {7a752793-c91f-40ac-8e62-186912e97502}, ! Default Day Schedule Name
  {251144dc-cc41-4532-9a54-bbdc0a3112d6}, ! Summer Design Day Schedule Name
  {3c083207-3ba2-4246-807c-34df4b224c14}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a752793-c91f-40ac-8e62-186912e97502}, ! Handle
  Hot Water Temperature Default,          ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {251144dc-cc41-4532-9a54-bbdc0a3112d6}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3c083207-3ba2-4246-807c-34df4b224c14}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {fb53a282-4983-4a11-a72a-5c0ad600f16c}, !- Handle
  CTE_Terc08h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c039f8a5-a188-4f2a-af45-d4cb2238390a}, !- Handle
  CTE_Terc12h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {370ed037-fba0-4d8f-9772-8898f56dcadc}, !- Handle
  CTE_Terc16h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {28a031dc-2917-4c3e-8496-af99c7f2667b}, !- Handle
  CTE_Terc24h_Ventilacion,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Handle
  CTET12_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {8149d978-7741-4c51-b0c3-7e286ea256a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8149d978-7741-4c51-b0c3-7e286ea256a1}, !- Handle
  Schedule Day 77,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {220ef06d-ab03-43b6-80d8-a0e8532a9817}, !- Handle
  Schedule Rule 42,                       !- Name
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dea6c8bf-f47f-44f2-8812-69c173ad7e78}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dea6c8bf-f47f-44f2-8812-69c173ad7e78}, !- Handle
  Schedule Day 78,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {39e22d72-18f7-4992-88b6-8ac9a09241e5}, !- Handle
  Schedule Rule 43,                       !- Name
  {a2eb5095-c068-488f-ba29-63cf33e5cb0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26542d97-2ab6-4d48-8e37-0a84f02d505e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26542d97-2ab6-4d48-8e37-0a84f02d505e}, !- Handle
  Schedule Day 79,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  -55,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  -54.2853507995605;                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Handle
  CTET16_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {a1ca35e1-309c-4ebc-a849-dde0ffa878bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ca35e1-309c-4ebc-a849-dde0ffa878bd}, !- Handle
  Schedule Day 83,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8f1039f2-a61e-4075-b097-3ca6c0268dad}, !- Handle
  Schedule Rule 46,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15495ff9-2af6-42f4-80cc-73610934ed42}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {15495ff9-2af6-42f4-80cc-73610934ed42}, !- Handle
  Schedule Day 84,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  98.8117904663086,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  24.9999980926514,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  98.8117904663086;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2491dd49-085c-4175-b7b9-4b809d74280c}, !- Handle
  Schedule Rule 47,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79145950-cfee-4e56-a886-60ceb72caec3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79145950-cfee-4e56-a886-60ceb72caec3}, !- Handle
  Schedule Day 85,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  99,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  99,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  25.0000019073486,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  99;                                     !- Value Until Time 5

OS:Schedule:Rule,
  {1a5481a4-5db5-46aa-b8f7-013cbd9c9505}, !- Handle
  Schedule Rule 48,                       !- Name
  {80e0ef47-65ee-401c-b519-e8e5422f686d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {010a9d02-7ad5-4dcb-a2fa-8b88354e9aba}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {010a9d02-7ad5-4dcb-a2fa-8b88354e9aba}, !- Handle
  Schedule Day 40,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99.0000076293945;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Handle
  CTET16_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {90aaaad9-c2c6-4f62-a087-8e95edf6bbb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90aaaad9-c2c6-4f62-a087-8e95edf6bbb5}, !- Handle
  Schedule Day 86,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1c720787-77c0-4419-9edc-8a2f8803d6ab}, !- Handle
  Schedule Rule 49,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9785e15-3007-42ad-a5dd-ce023256cb3c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a9785e15-3007-42ad-a5dd-ce023256cb3c}, !- Handle
  Schedule Day 87,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  -55;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {06cdd717-9070-4693-8044-da031ef7397e}, !- Handle
  Schedule Rule 50,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4de13d3a-d995-4eae-bab3-0fe27a629f90}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4de13d3a-d995-4eae-bab3-0fe27a629f90}, !- Handle
  Schedule Day 88,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  -55,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  -54.2853507995605;                      !- Value Until Time 5

OS:Schedule:Rule,
  {2e82dc61-417f-4193-b004-843a1fa45a0b}, !- Handle
  Schedule Rule 51,                       !- Name
  {30085f69-59ff-4a56-8a52-2a57abf89ca3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed1ece33-185b-4aef-80f2-a764d1186947}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ed1ece33-185b-4aef-80f2-a764d1186947}, !- Handle
  Schedule Day 41,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Handle
  CTET24_TCAL,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {26264f65-5bcc-41d4-a765-e82fa74de805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26264f65-5bcc-41d4-a765-e82fa74de805}, !- Handle
  Schedule Day 89,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fe27f189-f2df-48cd-8b49-573d6d663ee8}, !- Handle
  Schedule Rule 52,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f024542e-654d-4bfa-be85-0d090e40fd55}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f024542e-654d-4bfa-be85-0d090e40fd55}, !- Handle
  Schedule Day 90,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -55;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2ba42378-f3e4-40bf-bc3f-eb68db375e0f}, !- Handle
  Schedule Rule 53,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd88d799-db3f-4d5b-b924-33b404633687}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bd88d799-db3f-4d5b-b924-33b404633687}, !- Handle
  Schedule Day 91,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  -55,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  -55;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {9e3dc37a-5dd2-4313-b75d-e47eb1cc40ab}, !- Handle
  Schedule Rule 54,                       !- Name
  {1e14e22c-9d6c-441b-ad24-656685d6dc33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65c1d3b9-1608-4aac-8eb3-4a8e2fb0e9de}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65c1d3b9-1608-4aac-8eb3-4a8e2fb0e9de}, !- Handle
  Schedule Day 92,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Handle
  CTET24_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {3742d893-714e-477b-b5a0-fe6c2a5002da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3742d893-714e-477b-b5a0-fe6c2a5002da}, !- Handle
  Schedule Day 93,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3613ed98-9a36-43d3-b29d-c21ad7b323dc}, !- Handle
  Schedule Rule 55,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9af11585-adb6-4049-85e9-4363053a66fb}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9af11585-adb6-4049-85e9-4363053a66fb}, !- Handle
  Schedule Day 94,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99.0000076293945;                       !- Value Until Time 1

OS:Schedule:Rule,
  {59ead77e-275c-473b-b371-4bb73c6833c0}, !- Handle
  Schedule Rule 56,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e84b0b5-50b8-4640-97d9-315be1b16d00}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8e84b0b5-50b8-4640-97d9-315be1b16d00}, !- Handle
  Schedule Day 95,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  98.8099975585938,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  98.8099975585938;                       !- Value Until Time 3

OS:Schedule:Rule,
  {963ae09c-34d9-43e7-af10-78a858d86da9}, !- Handle
  Schedule Rule 57,                       !- Name
  {dc0b4fb1-73cd-4822-a603-b2660446dd59}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afe7cc58-c2b1-40d1-97c6-fc66f908569b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afe7cc58-c2b1-40d1-97c6-fc66f908569b}, !- Handle
  Schedule Day 96,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.9999980926514;                       !- Value Until Time 1

OS:Rendering:Color,
  {73bc3171-31f3-4b75-9777-493c29f2ab39}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1deeb06-53a6-4537-abd3-d95f0ec7e88b}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c66906cf-bb82-4852-994a-e9f537899b7e}, !- Handle
  Rendering Color 70,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}, !- Handle
  CTER24B_HACT,                           !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  {db8509db-e345-4eb6-ac66-d3b3c8b8ed7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db8509db-e345-4eb6-ac66-d3b3c8b8ed7b}, !- Handle
  Schedule Day 75,                        !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6987b026-c1f3-415b-9db8-6b3d2ef0f4af}, !- Handle
  CTER24B_HEQU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {41e6d8fe-c08e-4f65-870a-f39a7e880b00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e6d8fe-c08e-4f65-870a-f39a7e880b00}, !- Handle
  Schedule Day 6,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Handle
  CTER24B_HILU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {9980e10e-4ff8-4f62-a42b-aad24fb6f50f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9980e10e-4ff8-4f62-a42b-aad24fb6f50f}, !- Handle
  Schedule Day 5,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6d606554-eb55-4eea-9e11-2ef3426bb16e}, !- Handle
  Schedule Rule 4,                        !- Name
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddf35931-c2d9-455a-8314-ec701af00722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ddf35931-c2d9-455a-8314-ec701af00722}, !- Handle
  Schedule Day 7,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Handle
  CTER24B_HOCU,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {00e9046e-4e08-4900-81b1-262cb4fe7b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00e9046e-4e08-4900-81b1-262cb4fe7b80}, !- Handle
  Schedule Day 2,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {075eed59-3a30-4a24-a276-3a5468d5672f}, !- Handle
  Schedule Rule 2,                        !- Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4a53e04-42e6-4d5b-917e-6065a004706c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {c4a53e04-42e6-4d5b-917e-6065a004706c}, !- Handle
  Schedule Day 4,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e4062586-9676-4f7a-a717-6c1638c237c2}, !- Handle
  Schedule Rule 1,                        !- Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17df2c1e-8099-4795-ab7b-3faaddbf91c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {17df2c1e-8099-4795-ab7b-3faaddbf91c1}, !- Handle
  Schedule Day 3,                         !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Handle
  CTER24B_HINF,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {b3fc195e-b331-4660-b7fa-c1e6d29ecec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3fc195e-b331-4660-b7fa-c1e6d29ecec5}, !- Handle
  Schedule Day 18,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Handle
  CTET08_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {bd4d55df-2ac0-40c8-8e9e-34b0b7b4c6f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd4d55df-2ac0-40c8-8e9e-34b0b7b4c6f9}, !- Handle
  Schedule Day 43,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc957c11-cbe6-45f6-986f-372f5479fe26}, !- Handle
  Schedule Rule 17,                       !- Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3222e458-2924-4aad-83f6-49b57a135f2e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {3222e458-2924-4aad-83f6-49b57a135f2e}, !- Handle
  Schedule Day 31,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fdb0116-c7d9-4ad9-893e-5191e4695424}, !- Handle
  Schedule Rule 25,                       !- Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {446428ae-c769-4053-b5aa-071bd036b517}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {446428ae-c769-4053-b5aa-071bd036b517}, !- Handle
  Schedule Day 44,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Handle
  CTET08_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {81a72e8e-720c-48a5-b3a3-e2cc280b6a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a72e8e-720c-48a5-b3a3-e2cc280b6a8e}, !- Handle
  Schedule Day 63,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24d91fbe-9e71-45fa-8a3e-c65c2f4a724a}, !- Handle
  Schedule Rule 18,                       !- Name
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca833d3-ea8f-41a5-8777-6152be1a6b80}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7ca833d3-ea8f-41a5-8777-6152be1a6b80}, !- Handle
  Schedule Day 33,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87b1fa12-7489-42d6-b22f-5e1e65c1348a}, !- Handle
  Schedule Rule 35,                       !- Name
  {1f11ec19-3009-4fbd-a16c-4b79f7307987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba8d36e6-949f-4a8a-a48a-b5b3854eb323}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba8d36e6-949f-4a8a-a48a-b5b3854eb323}, !- Handle
  Schedule Day 64,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Handle
  CTET12_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {7679efae-1dee-46cc-ab97-45fbcbf89181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7679efae-1dee-46cc-ab97-45fbcbf89181}, !- Handle
  Schedule Day 45,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f49a38c7-0bb2-4ff3-873f-2bd4b39942ea}, !- Handle
  Schedule Rule 19,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8771ad7-1240-4565-8402-fe7f4b9d5353}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e8771ad7-1240-4565-8402-fe7f4b9d5353}, !- Handle
  Schedule Day 34,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67e1cd6f-d2a5-4b8b-b5d7-835e8787b99b}, !- Handle
  Schedule Rule 27,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eab56410-2508-402b-8853-0ad337c32fb0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {eab56410-2508-402b-8853-0ad337c32fb0}, !- Handle
  Schedule Day 47,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {102e4582-6bf8-4c43-9181-6852c1974993}, !- Handle
  Schedule Rule 26,                       !- Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {53afb0df-1e8f-4b71-be8d-b1c9b00991d3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {53afb0df-1e8f-4b71-be8d-b1c9b00991d3}, !- Handle
  Schedule Day 46,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {58749553-4482-4ef6-b782-243e74005032}, !- Handle
  CTET12_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {1dc0cd74-1976-45ca-9bb4-8af7ac02b88b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dc0cd74-1976-45ca-9bb4-8af7ac02b88b}, !- Handle
  Schedule Day 65,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {105ff94b-5158-42b2-98f5-6ea3fd49a85f}, !- Handle
  Schedule Rule 20,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9829dd1c-563c-4a52-a37f-fadef73ff910}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9829dd1c-563c-4a52-a37f-fadef73ff910}, !- Handle
  Schedule Day 35,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67272334-2de2-4f5d-9b6c-95479a0e489f}, !- Handle
  Schedule Rule 36,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cb36ce5-fc3a-4f66-bd55-311a4562a2bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8cb36ce5-fc3a-4f66-bd55-311a4562a2bc}, !- Handle
  Schedule Day 66,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fd1e206-e1ea-4549-b6eb-26365d076f4b}, !- Handle
  Schedule Rule 37,                       !- Name
  {58749553-4482-4ef6-b782-243e74005032}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4ee20112-b3d0-4b6e-9cf8-eff9a91de22f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4ee20112-b3d0-4b6e-9cf8-eff9a91de22f}, !- Handle
  Schedule Day 67,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Handle
  CTET16_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {97dc647c-273c-4043-a2e5-8c73aa9b9012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97dc647c-273c-4043-a2e5-8c73aa9b9012}, !- Handle
  Schedule Day 48,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {371d5dad-a22a-457e-bfe5-c655892881fd}, !- Handle
  Schedule Rule 21,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {957a23f7-181b-4262-8373-78c6599546a5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {957a23f7-181b-4262-8373-78c6599546a5}, !- Handle
  Schedule Day 36,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd93a910-fc15-4e6b-85d7-82137fb59798}, !- Handle
  Schedule Rule 28,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b9ad337-f479-465e-a6a9-8e23ef0c0c5f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4b9ad337-f479-465e-a6a9-8e23ef0c0c5f}, !- Handle
  Schedule Day 49,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18b0ebca-7fe4-46f2-aea2-bb1d64d5fd80}, !- Handle
  Schedule Rule 29,                       !- Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d0cd7a7-05be-4753-a02c-65af4ec35e8d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6d0cd7a7-05be-4753-a02c-65af4ec35e8d}, !- Handle
  Schedule Day 50,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Handle
  CTET16_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {7d97b146-690f-4337-829d-162282ade754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d97b146-690f-4337-829d-162282ade754}, !- Handle
  Schedule Day 68,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {654c83fa-0957-4a1e-ba71-80ab5814de12}, !- Handle
  Schedule Rule 22,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba38a456-f58d-48ae-9dab-eeb0921b9777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba38a456-f58d-48ae-9dab-eeb0921b9777}, !- Handle
  Schedule Day 37,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fb5b274-39ba-4657-8d13-02cf56bbe5ee}, !- Handle
  Schedule Rule 38,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2d420b4-9a40-4fc8-8163-143c92ffa395}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e2d420b4-9a40-4fc8-8163-143c92ffa395}, !- Handle
  Schedule Day 69,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5584292-b839-4a5b-bc98-a0c8f3f18ed5}, !- Handle
  Schedule Rule 39,                       !- Name
  {28dad06f-073f-426d-8f62-40a888e4154d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d881d32-af6d-409c-8633-a2531f353d9c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {9d881d32-af6d-409c-8633-a2531f353d9c}, !- Handle
  Schedule Day 70,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Handle
  CTET24_HFUN,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {4509bd6a-7118-47bb-8001-b4ecb0b4a745}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4509bd6a-7118-47bb-8001-b4ecb0b4a745}, !- Handle
  Schedule Day 51,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99022874-1454-490e-9b11-984cfe3a3ebf}, !- Handle
  Schedule Rule 23,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {858a23da-1f6e-4304-acec-9d9a673e158a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {858a23da-1f6e-4304-acec-9d9a673e158a}, !- Handle
  Schedule Day 38,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c7ee7ca-0ad4-4499-8923-61eff9793f85}, !- Handle
  Schedule Rule 30,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1abc02e-1479-4333-aca3-8aa577831f6b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d1abc02e-1479-4333-aca3-8aa577831f6b}, !- Handle
  Schedule Day 52,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8db5298d-ef88-41b1-b92e-8c0640455711}, !- Handle
  Schedule Rule 31,                       !- Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f3a4dba-e4c9-4bc8-a590-ac3940799371}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1f3a4dba-e4c9-4bc8-a590-ac3940799371}, !- Handle
  Schedule Day 53,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Handle
  CTET24_HINF,                            !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {ac8d47ef-b6cc-40b3-85a1-56519b55494b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac8d47ef-b6cc-40b3-85a1-56519b55494b}, !- Handle
  Schedule Day 71,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f63868-4f90-4a1a-ae77-740960cfe061}, !- Handle
  Schedule Rule 24,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f40bfe7c-8887-40d6-8c54-f51b7e0a258f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f40bfe7c-8887-40d6-8c54-f51b7e0a258f}, !- Handle
  Schedule Day 39,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {368270d1-a8e9-40ad-86c3-2724a17bcdea}, !- Handle
  Schedule Rule 40,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05e6973a-be82-4435-97cc-8fe99ad7f0cf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {05e6973a-be82-4435-97cc-8fe99ad7f0cf}, !- Handle
  Schedule Day 72,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87a6b76f-ce45-4e8c-9f09-b2322c403570}, !- Handle
  Schedule Rule 41,                       !- Name
  {cdb18406-00a2-4fd7-a658-34760bee67ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5013758-1aed-4436-872c-2149818fecd4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d5013758-1aed-4436-872c-2149818fecd4}, !- Handle
  Schedule Day 73,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Handle
  CTE_T08,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Lighting Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {314e01ab-878f-4d9f-b063-41573fb4630b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- Handle
  CTET_HACT,                              !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  {1c289ac4-55aa-4556-86c9-364e42ab0e5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c289ac4-55aa-4556-86c9-364e42ab0e5d}, !- Handle
  Schedule Day 74,                        !- Name
  {4268bd92-36a9-4993-b7a5-cf7f788eb879}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100.000007629395;                       !- Value Until Time 1

OS:DefaultScheduleSet,
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Handle
  CTE_T12,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Lighting Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Handle
  CTE_T16,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Lighting Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Handle
  CTE_T24,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Number of People Schedule Name
  {d54f3e6d-1b33-4966-999b-636ef8120eb4}, !- People Activity Level Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Lighting Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {146d9c16-1384-4f05-a076-c55610371b79}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Handle
  CTE_R24B,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ac21498d-46a7-4124-a931-e29c40cf9b6c}, !- Number of People Schedule Name
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}, !- People Activity Level Schedule Name
  {5cfa34ea-79aa-4e1b-9363-07bb76091943}, !- Lighting Schedule Name
  {6987b026-c1f3-415b-9db8-6b3d2ef0f4af}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {d5ec0861-f574-49de-b806-4be28a1320c3}, !- Hot Water Equipment Schedule Name
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {309b6312-680e-403c-9380-f33ce585d3ad}, !- Handle
  CTE_NOHABITA,                           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {145dfb69-7627-4382-b0fb-1fa61d4ee31d}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5faae3d7-5df8-48a9-9ceb-58554d53b50c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {145dfb69-7627-4382-b0fb-1fa61d4ee31d}, !- Handle
  CTE_HNOHABIT,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {ff4bcc7f-9a39-4381-91db-9de534dd9db4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff4bcc7f-9a39-4381-91db-9de534dd9db4}, !- Handle
  Schedule Day 42,                        !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2198bbeb-754b-4b2e-959f-3d25b3a433b9}, !- Handle
  CTE_QNOHABIT,                           !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4fb41fc2-1e5c-4607-a460-795937bfc3da}, !- Handle
  CTER24B_QILU,                           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.2,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.8;                                    !- Fraction Radiant

OS:Lights:Definition,
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Handle
  usr_QILU,                               !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.8;                                    !- Fraction Radiant

OS:SpaceType,
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Handle
  CTE_AR24B,                              !- Name
  ,                                       !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  {95173c90-5659-4bc5-80d6-f41996e0eaae}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {95173c90-5659-4bc5-80d6-f41996e0eaae}, !- Handle
  Rendering Color 71,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8cda4c9-3735-410c-9777-a07fae85e01d}, !- Handle
  CTER24B_DVEN,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {45908219-6613-4a8a-8b25-3ad86c6a99e2}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {01fd7f6a-093a-489e-86e2-75bb5ef0332a}, !- Handle
  People 1,                               !- Name
  {0155ca7e-f770-42bf-9240-178c728dcb7a}, !- People Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:Lights,
  {90b392f3-8dc8-4787-aa69-b1f5f680b4db}, !- Handle
  Lights 1,                               !- Name
  {4fb41fc2-1e5c-4607-a460-795937bfc3da}, !- Lights Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {635d091e-3235-4364-bcba-df461a90995c}, !- Handle
  Electric Equipment 1,                   !- Name
  {d74cfa3d-3cc5-4052-a9bf-e2d61fd08fdc}, !- Electric Equipment Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:SpaceType,
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}, !- Handle
  CTE_AT08A,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {05eb96bc-8028-4795-b164-a076d3cb1784}, !- Group Rendering Name
  {9a930b80-24ce-4e86-8bf4-b6cb1476a54c}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {05eb96bc-8028-4795-b164-a076d3cb1784}, !- Handle
  Rendering Color 72,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2be92395-a53e-4288-a9de-0c7e0cb04dfa}, !- Handle
  CTET08_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {314e01ab-878f-4d9f-b063-41573fb4630b}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {271800d6-2721-489a-9d6b-13a0eee0be54}, !- Handle
  People 2,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:Lights,
  {65464eef-17c2-4aea-a408-a3997a552f9a}, !- Handle
  Lights 2,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cbcf59f9-eb73-4c13-ad87-3b1feac699ff}, !- Handle
  Electric Equipment 2,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:InternalMass,
  {f9ab6106-7142-40f6-b0ca-b2ca85443838}, !- Handle
  Internal Mass 2,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {5534ff8c-37b1-4bc2-ad3b-c51c818c5f3a}; !- Space or SpaceType Name

OS:SpaceType,
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}, !- Handle
  CTE_AT08B,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {6b83997d-ed93-4af1-9ce0-16f038bd322a}, !- Group Rendering Name
  {9a930b80-24ce-4e86-8bf4-b6cb1476a54c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {6b83997d-ed93-4af1-9ce0-16f038bd322a}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {c6f92f5c-df67-4a0b-a7a5-f25c4f1749e6}, !- Handle
  People 3,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:Lights,
  {974d248e-6c1a-4436-bf2f-ef7f57fffb04}, !- Handle
  Lights 3,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {ceb785c7-903b-4c95-8254-7fa19cd61a03}, !- Handle
  Electric Equipment 3,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:InternalMass,
  {8d168717-3074-4545-aa8d-5334f9cb739e}, !- Handle
  Internal Mass 3,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {2feed358-939a-4355-a6d4-a21c7a9f9df0}; !- Space or SpaceType Name

OS:SpaceType,
  {82637233-20ef-4549-8c46-6a45b4771aa0}, !- Handle
  CTE_AT08M,                              !- Name
  ,                                       !- Default Construction Set Name
  {df61ad52-d500-46c3-88b8-824aac4d0969}, !- Default Schedule Set Name
  {e3e4e23d-16ab-4ca0-a886-a5fdaf71da1c}, !- Group Rendering Name
  {9a930b80-24ce-4e86-8bf4-b6cb1476a54c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {e3e4e23d-16ab-4ca0-a886-a5fdaf71da1c}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {97b6da8a-0a5d-446b-a9b9-3284b0e000f9}, !- Handle
  People 4,                               !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:Lights,
  {2e4677ce-692a-48a9-a284-841ebbd18dfd}, !- Handle
  Lights 4,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {af8d2942-fefe-4d7c-bb7f-f209557efa8b}, !- Handle
  Electric Equipment 4,                   !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:InternalMass,
  {1126f0bf-ca2f-461a-94a8-7b72b305012f}, !- Handle
  Internal Mass 4,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {82637233-20ef-4549-8c46-6a45b4771aa0}; !- Space or SpaceType Name

OS:SpaceType,
  {d6962294-86c0-4d97-b576-118bf3131893}, !- Handle
  CTE_AT12A,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {112cfc1f-3b39-408e-852a-7b73a0058b41}, !- Group Rendering Name
  {1c0c2182-020f-42c7-8c6c-209327f4abc5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {112cfc1f-3b39-408e-852a-7b73a0058b41}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4edaa97-c72f-4df6-acc3-08e89316f5ce}, !- Handle
  CTET12_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {f98e4525-ec45-4aa1-a118-a48fb09491f3}, !- Handle
  People 5,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:Lights,
  {dab48228-d278-4a75-9f6a-7e6e23e569ab}, !- Handle
  Lights 5,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {10ebc41d-0b7f-44fe-88bd-c5a9daf8f6ab}, !- Handle
  Electric Equipment 5,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:InternalMass,
  {0ad6a907-7d30-42bc-a135-a58ce168c739}, !- Handle
  Internal Mass 5,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {d6962294-86c0-4d97-b576-118bf3131893}; !- Space or SpaceType Name

OS:SpaceType,
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}, !- Handle
  CTE_AT12B,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {dba63974-f9ed-4566-8706-75f2e975b99d}, !- Group Rendering Name
  {1c0c2182-020f-42c7-8c6c-209327f4abc5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {dba63974-f9ed-4566-8706-75f2e975b99d}, !- Handle
  Rendering Color 76,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:People,
  {3294fe09-5a39-4961-b885-58150781206c}, !- Handle
  People 6,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:Lights,
  {b2cf5b45-655d-43a9-8d63-1e8e6d40186a}, !- Handle
  Lights 6,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {14858600-400b-4895-823f-097cab8c1088}, !- Handle
  Electric Equipment 6,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:InternalMass,
  {001b81f7-2a3d-4912-ab19-db2f3833b1e0}, !- Handle
  Internal Mass 6,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {139ab33d-2db7-4bea-a37a-cde5c5d7af22}; !- Space or SpaceType Name

OS:SpaceType,
  {77dd26b7-4aab-445c-8902-141ba8ce4855}, !- Handle
  CTE_AT12M,                              !- Name
  ,                                       !- Default Construction Set Name
  {d8426dc7-260d-4d81-953c-79f34dd5c807}, !- Default Schedule Set Name
  {e63e8f85-5fef-4e1c-9e27-a5c418aaa241}, !- Group Rendering Name
  {1c0c2182-020f-42c7-8c6c-209327f4abc5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {e63e8f85-5fef-4e1c-9e27-a5c418aaa241}, !- Handle
  Rendering Color 77,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:People,
  {86a54b80-bd6f-4a26-ab8b-1409ae556739}, !- Handle
  People 7,                               !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:Lights,
  {8076f1b8-a4ed-4f46-bf1c-b82117d148a4}, !- Handle
  Lights 7,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {e8bf8f02-680d-469a-9a3f-aa5867ef5ee9}, !- Handle
  Electric Equipment 7,                   !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:InternalMass,
  {11d1d643-fc57-4e7b-9cd1-7a4b6ace513a}, !- Handle
  Internal Mass 7,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {77dd26b7-4aab-445c-8902-141ba8ce4855}; !- Space or SpaceType Name

OS:SpaceType,
  {78a5b881-dbec-491a-a582-e853886048f9}, !- Handle
  CTE_AT16A,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {e6107fe9-23d3-4742-8a1a-c31fb1cdfd32}, !- Group Rendering Name
  {5591b391-80fc-4eb4-97f0-1b76dc6899ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {e6107fe9-23d3-4742-8a1a-c31fb1cdfd32}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e2064fba-9277-4f66-b5d5-46e518edbe2b}, !- Handle
  CTET16_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {402670e8-e179-43d5-8772-77dc36249a2c}, !- Handle
  People 8,                               !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:Lights,
  {390f47c3-18dc-40fe-b902-024b897dab55}, !- Handle
  Lights 8,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {05ba9916-23ec-41fe-ac4a-8f0b9d795362}, !- Handle
  Electric Equipment 8,                   !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:InternalMass,
  {81a7753f-ed09-41b4-aacd-f7903d7164ad}, !- Handle
  Internal Mass 8,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {78a5b881-dbec-491a-a582-e853886048f9}; !- Space or SpaceType Name

OS:SpaceType,
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}, !- Handle
  CTE_AT16B,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {96b2f773-fa76-4ba8-8f23-43860f2199d9}, !- Group Rendering Name
  {5591b391-80fc-4eb4-97f0-1b76dc6899ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {96b2f773-fa76-4ba8-8f23-43860f2199d9}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People,
  {a273c3b9-8363-4923-a0d4-1053fde87868}, !- Handle
  People 9,                               !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:Lights,
  {61ecb6e6-6aca-4498-b594-2a3db586a14c}, !- Handle
  Lights 9,                               !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {13ecd0be-4f3d-4f19-88b7-240e0141965d}, !- Handle
  Electric Equipment 9,                   !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:InternalMass,
  {177c9ee6-d762-4f3f-ba56-ed29bc002963}, !- Handle
  Internal Mass 9,                        !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {ca48623c-9b39-491b-98f4-29bd958c9fc1}; !- Space or SpaceType Name

OS:SpaceType,
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}, !- Handle
  CTE_AT16M,                              !- Name
  ,                                       !- Default Construction Set Name
  {d5571010-0c3d-4183-98f2-bb543f4f60e4}, !- Default Schedule Set Name
  {648ce9e8-0bdb-4707-ba23-622b3a9648e9}, !- Group Rendering Name
  {5591b391-80fc-4eb4-97f0-1b76dc6899ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {648ce9e8-0bdb-4707-ba23-622b3a9648e9}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:People,
  {d0bf8cb2-3e0d-4938-b597-1ca9d08a3cbd}, !- Handle
  People 10,                              !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:Lights,
  {367e1fde-a335-452c-ae41-7345104711bb}, !- Handle
  Lights 10,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {3ffbc068-f1ed-45f9-8f81-4f1fea6366d1}, !- Handle
  Electric Equipment 10,                  !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:InternalMass,
  {350aed4f-5570-4735-8fbb-cdf0098bd3ff}, !- Handle
  Internal Mass 10,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {4e2b14bd-747d-4aa6-a752-f37c3a18d125}; !- Space or SpaceType Name

OS:SpaceType,
  {db550734-51bd-4689-a2bb-8414a9afe0f8}, !- Handle
  CTE_AT24A,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {4e5f077b-8aac-4e5d-bcf0-c4814f8a4c34}, !- Group Rendering Name
  {2237d2fb-b1a4-4ced-9e70-54d4387e1266}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {4e5f077b-8aac-4e5d-bcf0-c4814f8a4c34}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7e9613db-ab36-49c3-9839-a39ff7116ca0}, !- Handle
  CTET24_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {fcbe9a28-93c4-4f60-a9f9-732ff5ce7d63}, !- Handle
  People 11,                              !- Name
  {1b6ea3cf-067e-4c45-9998-fe384a0be990}, !- People Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:Lights,
  {cf88efac-eaa3-417c-bcaa-052c8c90322b}, !- Handle
  Lights 11,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a89aa8fa-4a93-47f2-a69f-f3473b36798c}, !- Handle
  Electric Equipment 11,                  !- Name
  {52cdf795-6d5e-4e16-b28d-0b60b51a53da}, !- Electric Equipment Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:InternalMass,
  {0bd2835c-9201-4558-81e8-6ae7ed4ec84a}, !- Handle
  Internal Mass 11,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {db550734-51bd-4689-a2bb-8414a9afe0f8}; !- Space or SpaceType Name

OS:SpaceType,
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}, !- Handle
  CTE_AT24B,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {658c5e3f-93a1-4e80-a485-30539adce65b}, !- Group Rendering Name
  {2237d2fb-b1a4-4ced-9e70-54d4387e1266}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {658c5e3f-93a1-4e80-a485-30539adce65b}, !- Handle
  Rendering Color 82,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2237d2fb-b1a4-4ced-9e70-54d4387e1266}, !- Handle
  CTET24_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}, !- Handle
  CTE_AT24M,                              !- Name
  ,                                       !- Default Construction Set Name
  {32d362fa-ca01-4174-962a-aa7371bc4d05}, !- Default Schedule Set Name
  {3e667933-c64f-40aa-9751-f21311569072}, !- Group Rendering Name
  {2237d2fb-b1a4-4ced-9e70-54d4387e1266}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {3e667933-c64f-40aa-9751-f21311569072}, !- Handle
  Rendering Color 83,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c1ab1d00-683e-4f02-afc0-3bb2ca448c86}, !- Handle
  CTET24_DVEN 3,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {2fc07d15-e02e-43a8-8486-cd1ab2b36568}, !- Handle
  People 12,                              !- Name
  {9082ca55-72ed-4139-b5f4-86e7c5de1f3f}, !- People Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:People,
  {4f4804c6-4838-45ce-8034-d8e593f7955f}, !- Handle
  People 13,                              !- Name
  {27925911-c93b-4977-ba88-2802b7c0483d}, !- People Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:Lights,
  {7fe4d134-c05b-45dd-a34d-2de39ca263ab}, !- Handle
  Lights 12,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:Lights,
  {ba9a630c-87f1-4de3-849f-d2f9b6477244}, !- Handle
  Lights 13,                              !- Name
  {fca0e2b4-d60d-4655-9bcb-5fe6dfb6ae71}, !- Lights Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c53ab460-1cf8-453b-9ad0-edcb5d87d28b}, !- Handle
  Electric Equipment 12,                  !- Name
  {6d8ef853-98aa-442f-9e6e-2ef207269ab6}, !- Electric Equipment Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c013c680-553f-48b0-a11b-cc547704e77e}, !- Handle
  Electric Equipment 13,                  !- Name
  {48d680c4-1a94-4492-8244-631a5ad96189}, !- Electric Equipment Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:InternalMass,
  {18c2f1a7-2890-428f-8aa2-e4ff150e8d0f}, !- Handle
  Internal Mass 12,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {b7e4a4d5-9f17-4fec-997e-904619559bfb}; !- Space or SpaceType Name

OS:InternalMass,
  {4b56a522-9c4c-4d49-98e6-6fd1b4a47c98}, !- Handle
  Internal Mass 13,                       !- Name
  {b0e251bb-4c3c-4523-84c6-fa0a0d56d53f}, !- Internal Mass Definition Name
  {6baad283-b469-4e8e-a80a-4ae486ffd4c9}; !- Space or SpaceType Name

OS:Rendering:Color,
  {ce30c526-d230-4eee-988a-f25fdde95af1}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4e9fe39-5787-44a4-be7c-a27a266871b5}, !- Handle
  Rendering Color 85,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9a930b80-24ce-4e86-8bf4-b6cb1476a54c}, !- Handle
  CTET08_DVEN 2,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {314e01ab-878f-4d9f-b063-41573fb4630b}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6c58e403-cb87-40a5-bb2d-fcb16c7f630b}, !- Handle
  Rendering Color 86,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ee1162d9-f5f0-48c0-8db3-96532146e9bb}, !- Handle
  CTET08_DVEN 1,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {314e01ab-878f-4d9f-b063-41573fb4630b}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ff2bbb63-82ea-4c01-94b2-d4ce230c55ca}, !- Handle
  Rendering Color 87,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c0c2182-020f-42c7-8c6c-209327f4abc5}, !- Handle
  CTET12_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {2b935f6e-b527-4df6-bc2b-23c1909f5028}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {be17afff-c847-4b19-9eee-39b7a53d30ee}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5591b391-80fc-4eb4-97f0-1b76dc6899ee}, !- Handle
  CTET16_DVEN,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {79e4dbb2-f34a-447e-9841-5ae2fe43eb86}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c80508bf-c271-4c09-ba02-7621ffc72917}, !- Handle
  Rendering Color 89,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {81c2ac9d-70f0-423c-9e6a-7f84e01c8b3d}, !- Handle
  CTET24_DVEN 2,                          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {146d9c16-1384-4f05-a076-c55610371b79}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9ff21985-9960-4590-a16b-82f7cc83f630}, !- Handle
  CTE_2013_soloVidrio_zona A_6.14,        !- Name
  6.14,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {19e970a6-52b7-429a-93fc-365ebaad4f02}, !- Handle
  {9ff21985-9960-4590-a16b-82f7cc83f630}; !- Material Name

OS:Curve:Biquadratic,
  {c194037f-099c-437e-8cd8-3da388da70da}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {2a001752-ee1d-4b9c-81a5-4ba2ef0e2496}, !- Handle
  Always On Discrete,                     !- Name
  {fce1ae49-73ff-4826-b59e-60210a11ab6b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fce1ae49-73ff-4826-b59e-60210a11ab6b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {fbaae3cb-e803-4317-8606-05d82be75d63}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {605b584d-9346-436f-a023-e6e070cd972d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4318f9e-3293-4729-9437-53d8bd7e7a2c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24512a02-958b-4fa5-8403-f61ccf23cd54}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {0e35e301-3427-425a-8abd-96557414f43d}, !- Handle
  Always On Discrete 1,                   !- Name
  {f381573a-7c00-419d-975b-aca9a7f062f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {b0f5b909-d395-4fe9-a646-ac118213cff0}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d330af7a-20c9-42d6-969d-9a8eb74d10b5}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7a92c96d-afe3-475f-91ce-002b819b7035}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {da627a27-3b87-4168-81bd-b7721129f011}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b7fcb2ac-36f6-4f76-bb06-398c1c244583}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {b383b921-ec7b-430a-8eb3-8275230fc43f}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b94e5a70-8a73-44b1-96ac-dd9e04df840a}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {c5b7ac17-5898-4554-9146-946c67d5c939}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b4b2f63e-94fd-493f-a0da-a6f1e6bee4b7}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8afe3b12-ee0b-4b9e-9e34-1dfb7bcca60f}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {24fe39c0-8cbc-4c47-870f-5f7e910f557a}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c6d6c655-9839-444e-85f7-838842101481}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {94752140-2b97-4b4f-9d05-1f4b80658e22}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0f42f33e-30e9-4d39-be52-5fd3a26097f2}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {591d0369-f165-4e14-81d4-8db84ad9cf9f}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {1336be35-9fe1-4936-b73d-7fce52799d24}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c25d1e7f-f982-4462-9cad-04b546d8b1f6}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {970c830f-55cf-4363-b30b-029d68580d80}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a0a0a65e-6e9f-4222-89e0-32b920fa77a3}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {417e0cd6-aa10-4661-8953-13e79691dea5}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {cab28bb4-bc41-4868-b79b-774f89c3cbf4}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {619d2eb8-dcaf-45b9-8ecf-1a53912d177c}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {879e40de-0057-4261-8871-0d41779d8ff1}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {43f937a5-e16d-4288-98a2-2506c956a2b3}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b3c19559-964a-401c-907a-8d0036dce7d7}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {f381573a-7c00-419d-975b-aca9a7f062f0}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {cfb63e9a-a694-49fb-aa4b-687f39a5ad66}, !- Handle
  Always On Discrete 2,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {7243e2e4-1f4b-4daa-8445-45e42800956a}, !- Handle
  Always On Discrete 3,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Exponent,
  {8097afda-b38b-4fa8-8cb3-c9d01b0ecf97}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {158bd92f-4894-489b-8577-09dd3994bcb5}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {b9c71f57-cefd-4077-b2c4-54ee1f230b91}, !- Handle
  Always On Discrete 4,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {97ae8e71-1152-491e-9a2f-6e33e7efc14a}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {dba4acfd-36e1-4229-9a96-8f9990e9c1c5}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {e060bb23-3ce9-4756-a08c-870b78809b19}, !- Handle
  Always On Discrete 5,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {8bd3fd66-888f-463d-a73b-a3bef08abb97}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {015a0dc9-1081-4b41-a4b5-94e9c405176b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Schedule:Constant,
  {852499ed-5874-4055-aaa1-ddedf4eca11f}, !- Handle
  Always On Discrete 6,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b98e0ddd-ba70-4f57-aa4b-99921c145d57}, !- Handle
  Always On Discrete 7,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {84278981-6042-47ad-bbdf-a4a2e7d17852}, !- Handle
  Always On Discrete 8,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {95bde1ac-0a2b-403e-85dc-b3e1991541bd}, !- Handle
  Always On Discrete 9,                   !- Name
  {57f52bcf-79c4-4f0c-9766-6d548cd2252e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, ! Handle
  CTE_ACS_Temperatura_agua_fria,          ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {dd89a9c0-fb47-4bfa-83cb-5a89792f14e8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {dd89a9c0-fb47-4bfa-83cb-5a89792f14e8}, ! Handle
  Water Heater Ambient Temperature Default 1, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {7d1ae08d-0579-45ad-8aab-9b1668c1ca23}, !- Handle
  diciembre,                              !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3d675e59-c641-474d-927a-8a501ffe82fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d675e59-c641-474d-927a-8a501ffe82fb}, !- Handle
  Schedule Day 1,                         !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6f7eeb91-86d4-4cad-a76c-1c12d4c9ef81}, !- Handle
  noviembre,                              !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3c4eca43-3d43-4ce1-b173-b521238ee459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c4eca43-3d43-4ce1-b173-b521238ee459}, !- Handle
  Schedule Day 62,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {98bc346c-7ee4-4035-a2be-474d48e8ed19}, !- Handle
  octubre,                                !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fe86e562-a291-497b-90ec-79313a052033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe86e562-a291-497b-90ec-79313a052033}, !- Handle
  Schedule Day 97,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {488f7656-59f4-402c-8374-c5cc6845bdf4}, !- Handle
  septiembre,                             !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {027a59d8-1b54-434d-a42e-d7be4424ab0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {027a59d8-1b54-434d-a42e-d7be4424ab0f}, !- Handle
  Schedule Day 98,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {78a583a0-6d65-4381-bc9b-9ea3ac84f654}, !- Handle
  agosto,                                 !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e413a8fc-02b3-4c76-9d19-002fa83e420a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e413a8fc-02b3-4c76-9d19-002fa83e420a}, !- Handle
  Schedule Day 99,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cda807e5-8b84-451f-b5fb-4a765279fde7}, !- Handle
  julio,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {430cc2af-b0f1-472b-be90-4ea8debc7ef0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {430cc2af-b0f1-472b-be90-4ea8debc7ef0}, !- Handle
  Schedule Day 100,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {01bb7123-380d-459b-b507-080b3e9b7306}, !- Handle
  junio,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fa8f6bf-8697-4e99-9061-b8580ca93a72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8fa8f6bf-8697-4e99-9061-b8580ca93a72}, !- Handle
  Schedule Day 101,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6d240eec-bc10-42b2-88fa-1dcaf869a93c}, !- Handle
  mayo,                                   !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86869285-824d-4448-b7f3-d17f41c9ff3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86869285-824d-4448-b7f3-d17f41c9ff3a}, !- Handle
  Schedule Day 102,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {eea84dff-7f3d-490e-a3f8-81f452deb8bf}, !- Handle
  abril,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3807599f-00d3-4eef-98a8-98a23b638b0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3807599f-00d3-4eef-98a8-98a23b638b0b}, !- Handle
  Schedule Day 103,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99.0000076293945;                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9356a46-aca4-45db-888f-248ca0b55e5d}, !- Handle
  marzo,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9e01688-8fbe-4ead-b0d1-2c4dd2f0e1c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9e01688-8fbe-4ead-b0d1-2c4dd2f0e1c5}, !- Handle
  Schedule Day 104,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {69f33cc2-aff7-4d2b-849e-fa05d8cfb36d}, !- Handle
  febrero,                                !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {455bc4e7-ead0-4a8b-85f6-b7ce413ed4f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {455bc4e7-ead0-4a8b-85f6-b7ce413ed4f4}, !- Handle
  Schedule Day 105,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {14b97cf6-ea53-463a-8101-85cc5cb37096}, !- Handle
  enero,                                  !- Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dd5188f-f8f6-434e-b209-a50e6f7f72a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dd5188f-f8f6-434e-b209-a50e6f7f72a3}, !- Handle
  Schedule Day 106,                       !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {d83b4fa5-78ec-4cba-b2ee-80c326d2c5ad}, !- Handle
  VENTILACION_INVIERNO_VERANO 5,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9cc3afdb-de3d-4f6e-87e0-f27ca0de232b}, !- Handle
  Rendering Color 90,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fe92f04-57fb-4760-88b5-f7120c353729}, !- Handle
  Rendering Color 91,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a302b6f-9911-4e9e-82f7-aabf8b5e567e}, !- Handle
  Rendering Color 92,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f2e689-66e8-4f02-a053-a4c4c2d91526}, !- Handle
  Rendering Color 93,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24cdbbd5-6bd2-4cc4-a31a-3d0e5080f7c6}, !- Handle
  Rendering Color 94,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Material,
  {44254f37-01df-4e1a-acfe-d5342bb6e286}, !- Handle
  0_Mobiliario_Terciario,                 !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1000,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dc0b1af-4e05-4b1a-9812-76c3cc7325c5}, !- Handle
  {44254f37-01df-4e1a-acfe-d5342bb6e286}; !- Material Name

OS:Rendering:Color,
  {840baee8-714c-4b62-9ef5-81428400b441}, !- Handle
  Rendering Color 95,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e50cdf05-d87a-4d0e-8a3a-0204d72ea9be}, !- Handle
  Rendering Color 96,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4858cebc-5861-4cab-a1d6-f70a4011f5f1}, !- Handle
  Rendering Color 97,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa0190f9-f0cb-4f14-81fd-1c5c3697e717}, !- Handle
  Rendering Color 98,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {54ae43cc-1c96-41e3-88b3-4b8e1c113f2d}, !- Handle
  VENTILACION_INVIERNO_VERANO 1,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6afc9c2d-3dac-497c-a821-0233e3c0640d}, !- Handle
  Rendering Color 99,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7337d8fc-9d22-4467-bf68-5c790e194cf6}, !- Handle
  Rendering Color 100,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {398f911f-dc67-40b9-903c-705da82c5ca9}, !- Handle
  Rendering Color 101,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b0bfea44-5cc2-4ff2-b579-251b7723a39f}, !- Handle
  VENTILACION_INVIERNO_VERANO 16,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2c32c8b0-51c9-497b-b1c8-7d8cea5638bd}, !- Handle
  Rendering Color 102,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {760fccfd-d083-48bd-99fe-cf228d38e2a7}, !- Handle
  Rendering Color 103,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9be72004-b57a-405c-b1ff-4bcb995c015c}, !- Handle
  Rendering Color 104,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dc14ab93-94c9-4e18-b845-c48f3bfdbd9e}, !- Handle
  VENTILACION_INVIERNO_VERANO 2,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ea6efc81-df61-4990-a0e4-474075e91587}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f115c2-8db0-490b-adaf-7ea1672503b0}, !- Handle
  Rendering Color 106,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b9edc9-4821-4a43-8720-fffc1c58f4f9}, !- Handle
  Rendering Color 107,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {be3bed45-cb70-4da5-91b5-c62926cb9e88}, !- Handle
  VENTILACION_INVIERNO_VERANO 6,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9ae3b295-2495-4456-b6b8-91414160b029}, !- Handle
  Rendering Color 108,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349a977f-1ddc-4677-8638-e79bf0b3eb19}, !- Handle
  Rendering Color 109,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bad662fe-ea89-4d0b-8910-1b0051460a8c}, !- Handle
  Rendering Color 110,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {44db5e12-8433-42f5-846e-327da35dac9d}, !- Handle
  VENTILACION_INVIERNO_VERANO,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {982d9b42-da15-4466-b4cc-8f480cdd1093}, !- Handle
  Rendering Color 111,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd286c2d-cf02-4ce6-ba24-1cb6798c1745}, !- Handle
  Rendering Color 112,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a97229f8-f60d-4993-be5e-c683b1ed46d9}, !- Handle
  Rendering Color 113,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fca1ae42-2656-46b6-af1c-e3f5d7cda72c}, !- Handle
  VENTILACION_INVIERNO_VERANO 3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {48a541aa-382d-4261-9eef-0c8c9d611501}, !- Handle
  Rendering Color 114,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7bc1f00-8230-493b-847b-ea43d56d0347}, !- Handle
  Rendering Color 115,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25653fae-4e0d-42e5-8d58-3b0cb942c565}, !- Handle
  Rendering Color 116,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e71f0744-77ac-4c1a-9b69-a744a12a244e}, !- Handle
  VENTILACION_INVIERNO_VERANO 7,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {6b792e6b-66bc-464d-a3f5-b3d68d882803}, !- Handle
  CTER24B_QMOB,                           !- Name
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  1,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Rendering:Color,
  {14c35eff-a722-45c6-8d75-10501c831604}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5bbd93-3530-4d7f-9e25-b120a2033df8}, !- Handle
  Rendering Color 118,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5757db6-9b74-4128-9b2e-30f3af7cb3df}, !- Handle
  Rendering Color 119,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff47fc61-861e-4082-8597-97907d0ed1da}, !- Handle
  Rendering Color 120,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f77b7db1-9b87-419f-9310-a652881fedfb}, !- Handle
  Rendering Color 121,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01d4db82-1c2b-4161-bfef-800c189bc60f}, !- Handle
  Rendering Color 122,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2c7b922-7933-49a0-a372-e9e9a6fd3f2e}, !- Handle
  Rendering Color 123,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f0852e-679a-4402-a996-6eab87c7a7b2}, !- Handle
  Rendering Color 124,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c6492e7-a23c-46b3-ac6a-25d2fefec2b6}, !- Handle
  Rendering Color 125,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {928d143e-852b-4013-ba9c-467df4e9f73b}, !- Handle
  VENTILACION_INVIERNO_VERANO 13,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {53aecb0b-940a-4f35-93c9-f549cc03965c}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aaee9c9-4c46-4e0b-9a9b-3d141cd72f64}, !- Handle
  Rendering Color 127,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce1744a-9a74-42ef-af28-14a31c19dbc2}, !- Handle
  Rendering Color 128,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0c573825-cd08-492e-8d5a-1e198d82bc69}, !- Handle
  VENTILACION_INVIERNO_VERANO 15,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {85a6eb89-23e9-486b-b33a-8405eb5c9594}, !- Handle
  Rendering Color 129,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01a413a4-3aaa-42ab-8fa9-c704becfb108}, !- Handle
  Rendering Color 130,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {827bf568-5738-4d1f-8430-643a71a37a0d}, !- Handle
  Rendering Color 131,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1e1f5fcc-dd87-4221-9f4f-0bb97aaae43d}, !- Handle
  VENTILACION_INVIERNO_VERANO 12,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {062f85f1-9681-4e6f-b6ec-63396d588fc7}, !- Handle
  Rendering Color 132,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3238117-631c-4347-8b0b-0f25aa659ae7}, !- Handle
  Rendering Color 133,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea4025cc-2ba1-4708-bfcd-0792225e596b}, !- Handle
  Rendering Color 134,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7de3cc60-167e-47f4-b9be-d383367f9ec9}, !- Handle
  VENTILACION_INVIERNO_VERANO 4,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5b3e4d65-d422-42b6-adec-1e0bbfbbebef}, !- Handle
  Rendering Color 135,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7f3452b-f851-4a69-b152-d7d683f70731}, !- Handle
  Rendering Color 136,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7309a045-22e0-499a-9a01-3cf1aebc0e1c}, !- Handle
  Rendering Color 137,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {991830b9-dd4a-4942-b730-36c0e34a0dc3}, !- Handle
  VENTILACION_INVIERNO_VERANO 14,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {3f702668-a137-4262-b990-b2acb4b185c4}, !- Handle
  Rendering Color 138,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff7cc0e-4be8-4b00-b582-53fef02275d3}, !- Handle
  Rendering Color 139,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14fe1bf5-29c2-42a6-be20-84f83450dbbe}, !- Handle
  Rendering Color 140,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {87eef06a-46c1-4fd1-aa53-62a9a94a0cd8}, !- Handle
  VENTILACION_INVIERNO_VERANO 9,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {03c3a15d-c7e0-4bec-b67c-9d819ce50ff0}, !- Handle
  Rendering Color 141,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {561155a2-3e12-4219-ba6a-5b49a1c21b1b}, !- Handle
  Rendering Color 142,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f629899-a971-4907-a842-5f9e91aaffb2}, !- Handle
  Rendering Color 143,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {555ed089-daed-4903-b820-0f2f9de2e941}, !- Handle
  Rendering Color 144,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51001824-52b0-463f-b1c8-697f947fabba}, !- Handle
  Rendering Color 145,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc327ff2-e2c0-4005-92a1-232faddcc21b}, !- Handle
  Rendering Color 146,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb0fdd8d-b1f7-491c-b3a5-05046660e390}, !- Handle
  Rendering Color 147,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dedca7d6-d7b1-4057-9e35-702fa6a20d30}, !- Handle
  Rendering Color 148,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c170f217-761f-4ad0-bd06-4e67313477eb}, !- Handle
  Rendering Color 149,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Handle
  CTE_NOHABITA,                           !- Name
  ,                                       !- Default Construction Set Name
  {309b6312-680e-403c-9380-f33ce585d3ad}, !- Default Schedule Set Name
  {f0bb1c39-097b-459b-9bd5-b65e33744a24}, !- Group Rendering Name
  {f8cda4c9-3735-410c-9777-a07fae85e01d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:People,
  {1283b2e4-bf82-4dcd-a0cd-f3c5c1842426}, !- Handle
  People 32,                              !- Name
  {2198bbeb-754b-4b2e-959f-3d25b3a433b9}, !- People Definition Name
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {2f5af3c6-5eba-4c72-a311-ac6efccaf48c}; !- Activity Level Schedule Name

OS:Rendering:Color,
  {f0bb1c39-097b-459b-9bd5-b65e33744a24}, !- Handle
  Rendering Color 150,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c14b737-519d-44da-84d4-1391f35f1979}, !- Handle
  Rendering Color 151,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db22a3ef-95ac-4e23-9fc5-12891d198823}, !- Handle
  Rendering Color 152,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c59840b-2602-4f52-8722-d997bf52ea26}, !- Handle
  Rendering Color 153,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f24bd1f9-1e5d-41e6-b5e7-ca4252b214d6}, !- Handle
  Rendering Color 154,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1768732-df6d-4ed3-b62e-be4c2d371343}, !- Handle
  VENTILACION_INVIERNO_VERANO 8,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d34c6cca-d382-4a28-98dd-4c947d98f3a6}, !- Handle
  Rendering Color 155,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da2487a7-6803-4262-94d8-ac33c814f2d0}, !- Handle
  Rendering Color 156,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39491078-36d2-47cc-ba16-b504fd381d36}, !- Handle
  Rendering Color 157,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {743b6e2f-b157-4799-9ab0-adb55abe9393}, !- Handle
  Rendering Color 158,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cf03fa4-5ed9-44f3-b824-27e44003a34b}, !- Handle
  Rendering Color 159,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034d5c38-6b5e-470a-923e-0d24817431b7}, !- Handle
  Rendering Color 160,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06edceb9-7d1e-4156-99d0-8cec9590b59c}, !- Handle
  Rendering Color 161,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e113fae7-425f-4643-9e9f-9a6684744044}, !- Handle
  Rendering Color 162,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d19cca4-e97d-414f-ae73-5751dc7392b4}, !- Handle
  Rendering Color 163,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cfe3bba-aaeb-4f90-8d68-c78eb045c442}, !- Handle
  Rendering Color 164,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {50572569-97d8-44d7-a0fc-e41cec6445f7}, !- Handle
  VENTILACION_INVIERNO_VERANO 11,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {1188b0a0-ec8f-4fdc-a704-f7a9a67f6190}, !- Handle
  Rendering Color 165,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6b54367-fb4e-474f-b8c2-fd9640d487f7}, !- Handle
  Rendering Color 166,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8bf5c50-1d22-4d06-96c0-02b3a6ea8536}, !- Handle
  Rendering Color 167,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f65d11e4-bf6c-4ce4-a44e-f7362cbaeb5e}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {554ae933-e448-435a-9362-bdb49e7d414a}, !- Handle
  Rendering Color 169,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69f1e168-5b5e-4a21-b896-2ea457ba0eb4}, !- Handle
  Rendering Color 170,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccf4b594-0af6-44b7-b26f-5ecb07003285}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0bbb10b-a8b9-451b-9eac-dc6b8f469214}, !- Handle
  Rendering Color 172,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd2d716d-22ee-45cb-b266-0ed09adec024}, !- Handle
  Rendering Color 173,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17423f56-3add-48ea-bc1a-c2f6d9953559}, !- Handle
  Rendering Color 174,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7c19821-01a3-441e-b881-0baaa96cd6e8}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {91964d48-d8a5-4c74-8400-c7a51613d21c}, !- Handle
  Rendering Color 176,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e1565f7-0c24-4b2c-9cfc-ead764b7ce51}, !- Handle
  Rendering Color 177,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2090fc8-787c-41bb-bd72-2edc498fbdec}, !- Handle
  Rendering Color 178,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec9f5513-c55a-41eb-8d21-7f86275a098e}, !- Handle
  Rendering Color 179,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6216e07a-2ed9-4e94-a872-65acfdf6c8d1}, !- Handle
  Rendering Color 180,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35fd8fb3-6909-4fde-a402-075d9acfe59c}, !- Handle
  Rendering Color 181,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ed00553-3292-4f6a-b250-89cab11e65a3}, !- Handle
  Rendering Color 182,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04bdb778-a1de-460a-9b91-c21fe4625a29}, !- Handle
  Rendering Color 183,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92607a75-378f-4bb2-a7b0-243521650cde}, !- Handle
  Rendering Color 184,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db03d5da-866d-43ad-91ae-b36e8c3e92fd}, !- Handle
  Rendering Color 185,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40a8f1b4-98bb-455a-b41c-381e19196b85}, !- Handle
  Rendering Color 186,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {287ecd35-7b2b-4767-8a4f-ea4b239bc7d8}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8549fa0a-29f5-4b1f-851c-718de019a82a}, !- Handle
  Rendering Color 188,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {70beed24-94a8-4e36-8132-e764117870ab}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e48ce84-bdba-48a3-843f-935efbbde0ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {722f4cfc-0d94-4f49-b094-f1f95fc07a9a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f076a563-0fb5-4fab-8d43-c9ea0366330d}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {954cab71-c0c4-4461-ab0f-e4a19d9f70d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25f6f76a-8386-4f49-b9b7-82d83963c012}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce0f36f-3859-4120-be6e-5542ca32bc1a}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0286308a-89f8-4535-8a5c-ac80c70decc0}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {057e6956-5f94-457f-a3e5-4ef394807a5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee36b75c-677c-4173-8793-6a0674af6a5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51a214b3-6cd1-4463-bbb3-a49f1dc8c2db}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95610aa5-0cdd-461d-a040-976b8feb730e}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b9c2deb-07e5-4770-9a7d-913ad06a0c04}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d95ea6a2-3fc5-4f39-85e4-712a39ad788a}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2488a6c6-be00-48fa-9d5f-b3c14a07778a}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d99f8696-bf8e-46a0-af87-8551884d1da8}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b11a908c-aeca-4155-b35a-3b858224444a}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d57c60b-0eac-4fca-8d30-6cd4f117f5d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77e6118f-3eca-40c2-a891-444f1ec813f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18719d00-46a2-40c1-bf68-4ddbd1535611}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2f177f5-b6a2-4618-afb6-f234aa2198f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:RunPeriodControl:DaylightSavingTime,
  {c060ed80-7258-4572-96c0-82441e47d0e4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:InternalMass,
  {a34150a1-ef9d-4095-b103-3660066acd2d}, !- Handle
  Internal Mass 1,                        !- Name
  {6b792e6b-66bc-464d-a3f5-b3d68d882803}, !- Internal Mass Definition Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}; !- Space or SpaceType Name

OS:Rendering:Color,
  {33757666-44b1-4351-8ba0-5e41d315906c}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {060953eb-e012-4bcd-a193-2119841f5a57}, !- Handle
  Rendering Color 190,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {06bd0429-526c-4a72-b37b-0e748f322967}, !- Handle
  vidrio_BE_4/12/4,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.02,                                   !- Thickness {m}
  0.66,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  2.2;                                    !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {c735ff1a-5d57-44be-9fe9-0d4bbf60a44b}, !- Handle
  {06bd0429-526c-4a72-b37b-0e748f322967}; !- Material Name

OS:Rendering:Color,
  {73b2368e-5bb5-42a7-8869-a299d7127706}, !- Handle
  Rendering Color 191,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05372147-f213-41c4-9065-0d0be4819fc1}, !- Handle
  Rendering Color 192,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac1132ca-3601-44f5-8a5a-dc15a2b93ac2}, !- Handle
  Rendering Color 193,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44cef1d3-89df-440f-9c14-595b861b4678}, !- Handle
  Rendering Color 194,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d34bb29f-1a80-4c1e-869e-2c17384a22be}, !- Handle
  Rendering Color 195,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1c13e50-d836-4f04-a699-a39f87d23cf6}, !- Handle
  Rendering Color 196,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {5b075b07-c1ee-4c9e-8c97-d0a39479b5cd}, !- Handle
  Rendering Color 197,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {02bb435a-c793-4df3-81e3-ac350f8247d9}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {407f6464-5c25-472f-85dc-78866ff6cddf}, !- Handle
  Rendering Color 198,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {f47b4987-7dbb-4a64-84bd-4b519fe25273}, !- Handle
  Mobiliario Residencial,                 !- Name
  MediumRough,                            !- Roughness
  1,                                      !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.93,                                   !- Solar Absorptance
  0.93;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6fe4d152-9e66-4fe6-b0ff-11b8e2d91742}, !- Handle
  {f47b4987-7dbb-4a64-84bd-4b519fe25273}; !- Material Name

OS:Rendering:Color,
  {668328aa-4438-4336-81c5-94b874f07d91}, !- Handle
  Rendering Color 199,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db5a7cfc-cfc3-4a9c-a0eb-4676fa896421}, !- Handle
  Rendering Color 200,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {242944ed-c10c-4689-9eed-dc47862e912f}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {51f99f72-87c8-431c-91bf-402fbfd581e7}, !- Handle
  Rendering Color 202,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86cc6cd8-9ae9-4570-9555-249ee161c7c6}, !- Handle
  Rendering Color 203,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24b7091e-93b1-4194-8ad5-3d718420bdff}, !- Handle
  Rendering Color 204,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb198baf-6d80-4d03-ab7f-59ba62224c6f}, !- Handle
  Rendering Color 205,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffe41b8a-0ae5-43c7-8229-13a0e32d0511}, !- Handle
  Rendering Color 206,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53ae2a36-1268-4a6f-a2e1-0ca137ccf574}, !- Handle
  Rendering Color 207,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {d292326a-9d26-4815-97b7-49c75c70f266}, !- Handle
  Rendering Color 208,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af837d43-1c08-4a71-81e7-6dacfbe83553}, !- Handle
  Rendering Color 209,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6749457e-98c4-4dcf-839c-54c35501ffda}, !- Handle
  Rendering Color 210,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f05fa43-8bf1-4c41-b04c-2b4c9869ed38}, !- Handle
  Rendering Color 211,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d6fc80a-d504-4521-8a02-736a0e2c5b65}, !- Handle
  Rendering Color 212,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52bdf9d5-ca4e-4acd-a8b3-d947d68ecf71}, !- Handle
  Rendering Color 213,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {96a83741-6e0d-488e-8f70-400e858209ca}, !- Handle
  Rendering Color 214,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {0fba8749-728f-4fb0-abd4-1b107b9f3d24}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b3d3324c-cd67-4c9e-9af2-7cbaf52148b4}, !- Handle
  Rendering Color 215,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a06653f4-747b-452e-8b23-8a8972fc5112}, !- Handle
  Rendering Color 216,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5832d5ba-6716-49dc-bc1b-e2ca005991a8}, !- Handle
  Rendering Color 217,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {838efda7-b45a-4273-a8a0-d3382960357a}, !- Handle
  Rendering Color 218,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {d93dbfa0-863b-471a-bad3-92e16efbf604}, !- Handle
  Rendering Color 219,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {94ec1a5a-1317-42d5-b3eb-d23ec25921cb}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {796e7191-84ed-4f42-bb47-f77562770800}, !- Handle
  Rendering Color 220,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd6ce692-8562-45d6-8e76-5b72075489b2}, !- Handle
  Rendering Color 221,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b1754b9-cbbb-49b4-bbd2-08b192325e92}, !- Handle
  Rendering Color 222,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34642dc6-bece-499c-a671-f42627e7d317}, !- Handle
  Rendering Color 223,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {e1737573-0d90-4989-a7f1-1057526afd87}, !- Handle
  Rendering Color 224,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {b4c605d0-d7f8-47bb-9af5-688e12b11c63}, !- Handle
  Dimensionless 5,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {4e8cd75a-95e5-4c75-8cc5-745469d3f261}, !- Handle
  Rendering Color 225,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c7666d0-917b-416b-aee4-c9692f95a733}, !- Handle
  Rendering Color 226,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3063f53f-23c6-4901-822b-35d380a746a4}, !- Handle
  Rendering Color 227,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8262d0f4-a5b3-4bd7-bc62-132455bb35f3}, !- Handle
  Rendering Color 228,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9bf29551-7952-471b-baf0-0982e91ee9c7}, !- Handle
  Rendering Color 229,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {528263bd-0592-4ded-8f5d-ec43f6b6d705}, !- Handle
  Dimensionless 6,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {16df2443-39c9-41ff-9c26-0a11d1eded2b}, !- Handle
  Rendering Color 230,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a4222cd-3f41-4b1f-9f36-4ae98626e079}, !- Handle
  Rendering Color 231,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fcf869b-dc05-4e8e-9543-aaaf2d5fe930}, !- Handle
  Rendering Color 232,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65cab2a5-c9e3-48aa-9a29-c4bb3c405324}, !- Handle
  Rendering Color 233,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {b1269f0f-c52e-47ad-8401-75a87819ec58}, !- Handle
  Rendering Color 234,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {b9589faf-b350-4d1a-8ae1-1cf0c9f9b5e5}, !- Handle
  Dimensionless 7,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {d2990438-847b-49dd-946b-c2fed4c550d6}, !- Handle
  Rendering Color 235,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8c0e166-8fc7-482c-a6d3-0af7d0da6b92}, !- Handle
  Rendering Color 236,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7592524-0fd3-45b1-a9b2-7f522e293a0c}, !- Handle
  Rendering Color 237,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e47dc56-cd39-425c-9f92-3c0b56a3c324}, !- Handle
  Rendering Color 238,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {3a2cd045-b8c3-421c-bbae-441dca296820}, !- Handle
  Rendering Color 239,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {f4c33791-6606-4849-b5ce-817d74074b59}, !- Handle
  Dimensionless 8,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {28a1ef94-972c-41d6-87ab-e13b50537398}, !- Handle
  Rendering Color 240,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {247511b1-eb4f-458f-905a-f030914cf626}, !- Handle
  Rendering Color 241,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcd5e1dc-42fc-4baa-afa6-f236e00cb4b5}, !- Handle
  Rendering Color 242,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67ab02f8-a738-4b66-8b23-9003a9107fea}, !- Handle
  Rendering Color 243,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {815b318a-9c1b-42ee-bfb2-3bea928ddd7e}, !- Handle
  Rendering Color 244,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {dcd13aa1-07e4-4abe-81bc-47a9566c4e90}, !- Handle
  Dimensionless 9,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b3a9953b-3bd8-4ed7-a9bc-27c3a17198d9}, !- Handle
  Rendering Color 245,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e25d897e-d9fd-41db-aac3-0d60bc8f2aa8}, !- Handle
  Rendering Color 246,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c14fabc2-c7e0-4043-954f-cb58144d1f1f}, !- Handle
  Rendering Color 247,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09508519-d069-489e-a882-e663bb7e160f}, !- Handle
  Rendering Color 248,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {35a2e556-80c6-4bcd-bb34-27838e0667aa}, !- Handle
  Rendering Color 249,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {7d662d18-fae6-42a8-9c89-8582a8a96dd8}, !- Handle
  Dimensionless 10,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {882c23df-3ab9-4343-9bd5-0f0e66f664a2}, !- Handle
  Rendering Color 250,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dde5c7d8-e32e-42d8-a023-9694f6da0eb6}, !- Handle
  Rendering Color 251,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5e328ee-20df-4f37-91c7-9b2ae341268d}, !- Handle
  Rendering Color 252,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a023e7ce-2046-4038-8af9-6cf1930a921f}, !- Handle
  Rendering Color 253,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {8fe749f3-3e65-4db9-99b4-2bfd4f0770ed}, !- Handle
  Rendering Color 254,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {b6e1de4c-340a-44a2-9d1c-4b6faef942d8}, !- Handle
  Dimensionless 11,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {8e683c61-6190-496b-8cca-2cdd03dd14ca}, !- Handle
  Rendering Color 255,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9b23d31-2e6c-4b26-a9de-9c697921bea8}, !- Handle
  Rendering Color 256,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3de71524-cda9-4c7b-83af-20c1c27446d2}, !- Handle
  Rendering Color 257,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b895082-e25d-42f6-add0-8934145439ec}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9af89e0b-d001-4b5a-8045-f5daa3fc9f73}, !- Handle
  Rendering Color 259,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {661a9ef5-ea58-4a0f-a477-dedd5f2b3c17}, !- Handle
  Dimensionless 12,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {888c63e2-d59e-443a-a279-5f54cf244f3c}, !- Handle
  Rendering Color 260,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {958b9009-e613-4cfa-911c-f44f08a2fada}, !- Handle
  Rendering Color 261,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49a15d8e-6f7e-43e6-ba27-c8ae8d6bcbf1}, !- Handle
  Rendering Color 262,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71721968-fc00-497f-ad98-555c9e710a21}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {3fea2dea-836b-421e-ba32-ce5c702a4738}, !- Handle
  Rendering Color 264,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1402ec03-34be-4c1b-89dc-aff3d1d0ea31}, !- Handle
  Rendering Color 265,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dae3c8c-3523-412b-803c-3b4df11ca9bc}, !- Handle
  Rendering Color 266,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {486e7fed-bdfb-48e3-970e-e1f08dd39985}, !- Handle
  Rendering Color 267,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9cbd34b-b46f-4d96-a149-72ef3efa4a16}, !- Handle
  Rendering Color 268,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2fc51493-518f-4111-ba4e-0c3136e65201}, !- Handle
  Rendering Color 269,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bc696992-5ac1-4726-b9ed-60356bb3f0a2}, !- Handle
  Dimensionless 13,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b6372d2a-f38d-4d8e-b2f0-0d2fa42dde1e}, !- Handle
  Rendering Color 270,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a614c58-ffda-4b93-939c-fe8c5faaf0e8}, !- Handle
  Rendering Color 271,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac1572c7-7b0f-41cc-9fa1-6ef4c14491ab}, !- Handle
  Rendering Color 272,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2ccdb6c-5482-43d8-9f58-08e8cd347b97}, !- Handle
  Rendering Color 273,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1e9eee31-262e-495f-a9d4-51de94c5a9f4}, !- Handle
  Rendering Color 274,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bbdf5d4f-e8c4-4b6b-8cb8-3d35fbf7f77e}, !- Handle
  Dimensionless 14,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {87f26907-8601-4959-9063-340eb5d21f7b}, !- Handle
  Rendering Color 275,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39226b41-32f7-4b5d-8ece-5bd00578b9a6}, !- Handle
  Rendering Color 276,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f29b2090-9d63-4f45-80b4-1a2daa94f3bd}, !- Handle
  Rendering Color 277,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83010c4-6f32-4dbc-b7ee-b121850affd3}, !- Handle
  Rendering Color 278,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1c997b5c-4788-4535-99d3-3bd54e3006fd}, !- Handle
  Rendering Color 279,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {7b7ef97b-527f-43fb-b5de-8e9613a54547}, !- Handle
  Dimensionless 15,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {098b7dd6-32d6-4cdc-a5b0-ffb5ffdfc4b5}, !- Handle
  Rendering Color 280,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3fdfe6-664a-46a8-b470-154e603ebbd7}, !- Handle
  Rendering Color 281,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c4df254-ab49-4dfe-a5b3-888a04547a5d}, !- Handle
  Rendering Color 282,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3a67376-5fc4-47c2-8ac2-7a56cd531a03}, !- Handle
  Rendering Color 283,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2fb3c8f4-528c-440d-aabc-25322fbd762b}, !- Handle
  Rendering Color 284,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de108085-c0a8-478a-9ca1-ea6df42dbba5}, !- Handle
  Rendering Color 285,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43f8834c-a216-4d05-9bf6-97bcb8944a12}, !- Handle
  Rendering Color 286,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c9b11e2-8a12-42c5-be9e-1cf453e46ebc}, !- Handle
  Rendering Color 287,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {595a63b2-a517-4da9-8018-f9f06a428234}, !- Handle
  Rendering Color 288,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1ebbbdc-8160-4771-b3de-af6d8de8194c}, !- Handle
  Rendering Color 289,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1d2be0b5-41b4-41ae-8ab9-964d74863331}, !- Handle
  Rendering Color 290,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {2011b534-6cc6-4cd9-88ba-8e224b5d8cd8}, !- Handle
  Dimensionless 16,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {057154cc-9013-4f60-8803-0af1959d99b6}, !- Handle
  Rendering Color 291,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be522cc2-c683-4df0-8d08-ba769f588e4f}, !- Handle
  Rendering Color 292,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f18be1d8-0337-4ec5-97b3-b8f3427e9d1e}, !- Handle
  Rendering Color 293,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24f9e5f0-80b4-44d9-b13a-d7e1d000c95b}, !- Handle
  Rendering Color 294,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {bd72a485-30fe-4064-9cb9-d4da9729109a}, !- Handle
  Rendering Color 295,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {26239565-bc91-4ce5-9e97-c049e87828de}, !- Handle
  Dimensionless 17,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {7d5a31ce-5a80-43d0-9b90-760d2614cd72}, !- Handle
  Rendering Color 296,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1830c988-dd45-4709-9afc-5b5d9e19028a}, !- Handle
  Rendering Color 297,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0a3ff5f-52bc-4ef2-98bb-4d03443e2c54}, !- Handle
  Rendering Color 298,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Construction,
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}, !- Handle
  CTE_Ref_Cubierta_zona B,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}, !- Layer 3
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {fbdc8dc0-efd2-4771-9440-c2f3e4ad33e1}, !- Handle
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b374591d-b797-428f-be8c-343cbd18efd0}, !- Handle
  CTE_Ref_Cubierta_zona C,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}, !- Layer 3
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {6a957dd8-82d3-41d8-a3bb-2e4f8f3b8112}, !- Handle
  {b374591d-b797-428f-be8c-343cbd18efd0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b914b16e-0233-47a6-911c-bc788e83aa41}, !- Handle
  CTE_Ref_Cubierta_zona D,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}, !- Layer 3
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {56528878-7b3d-434d-8f60-f39cfeb65a81}, !- Handle
  {b914b16e-0233-47a6-911c-bc788e83aa41}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}, !- Handle
  CTE_Ref_Cubierta_zona E,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {93b08f7f-e153-4005-b490-b6316544bce9}, !- Layer 3
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {89a62513-31d7-483e-b5c0-db14315c8d39}, !- Handle
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Handle
  CTE_Ref_Forjado interior_Suelo,         !- Name
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Surface Rendering Name
  {f265787f-d16a-471e-91cc-1843ff1b9aba}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 3

OS:Material,
  {f265787f-d16a-471e-91cc-1843ff1b9aba}, !- Handle
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69a1c7a2-e58a-49ea-8416-85bcfabecb6c}, !- Handle
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Material Name

OS:Material,
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Handle
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57dcea82-e782-4bf6-9080-178e9f3eefef}, !- Handle
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}; !- Material Name

OS:Material,
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Handle
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e10b2bc6-887f-4a30-a51b-45b4f4b58010}, !- Handle
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Material Name

OS:StandardsInformation:Construction,
  {6c2139d6-83ed-48b6-b90c-5402e0ed3fd5}, !- Handle
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}, !- Handle
  CTE_Ref_Forjado interior_Techo,         !- Name
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 3

OS:StandardsInformation:Construction,
  {7038c814-b036-4c8f-99c3-09ecb6cf3e6c}, !- Handle
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Handle
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {acdf1a94-28bc-4fd6-8a5a-2e29a558f523}, !- Handle
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Material Name

OS:Material,
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Handle
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f76f273a-936e-4b1a-9bcc-dafc0d94ff50}, !- Handle
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}; !- Material Name

OS:Material,
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Handle
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f43e9d6-ba39-40b6-96f6-b871bd573458}, !- Handle
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}; !- Material Name

OS:Material,
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Handle
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e800267-06ef-4f8f-9f2c-4d8bfe1d5a03}, !- Handle
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}; !- Material Name

OS:Material,
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Handle
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f50c39cb-1fe1-4e01-acc1-153ff06225a4}, !- Handle
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}; !- Material Name

OS:Construction,
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Handle
  CTE_2013_Huecos_zona alfa,              !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1edb002-87a2-47e4-b51c-c7a74f6d5d7f}, !- Handle
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {aed7c817-8aa1-4a71-af48-3f4b111e5f13}, !- Handle
  CTE_2013_Huecos_zona alfa_con_persiana, !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Layer 2

OS:StandardsInformation:Construction,
  {890ed165-43de-4f85-8f8a-3cd099859931}, !- Handle
  {aed7c817-8aa1-4a71-af48-3f4b111e5f13}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {3df3afce-f051-4e8a-87fc-4d2901113ea6}, !- Handle
  CTE_2013_Huecos_zona E_con_persiana,    !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c176e29-41a4-4539-a377-0e403d966a8f}, !- Handle
  {3df3afce-f051-4e8a-87fc-4d2901113ea6}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b31727a5-10dd-4565-b917-40d033bc9a2d}, !- Handle
  CTE_Ref_Medianera_zona A,               !- Name
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {39c95835-71cd-40d8-987b-bbf72b351830}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {98e75efe-456d-4efc-b1fe-ffd2baa93391}, !- Handle
  {b31727a5-10dd-4565-b917-40d033bc9a2d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {16f1dd72-734c-430d-89b4-8a3d447ec678}, !- Handle
  CTE_Ref_Medianera_zona B,               !- Name
  {587d158f-18ca-44ed-91fb-ede37e4b05a8}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {5d2f0617-c71a-446f-ba58-2e902f5062ab}, !- Handle
  {16f1dd72-734c-430d-89b4-8a3d447ec678}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {995bfcef-aacc-4139-822c-1f057046d938}, !- Handle
  CTE_Ref_Medianera_zona C,               !- Name
  {d71bef50-c7ad-4d15-a3b2-1f13c23ceef9}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {9431327b-09d0-45c9-b94a-43c6456f9d03}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {8d73de67-16b5-4ced-b9df-793b6c3339a3}, !- Handle
  {995bfcef-aacc-4139-822c-1f057046d938}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {a21949a6-de7d-47d2-b062-bce8d68a2775}, !- Handle
  CTE_Ref_Medianera_zona D,               !- Name
  {37552066-1abe-4cca-b38c-2f6088f7d88c}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {f0e9f511-773d-466f-a8f0-a099a9006d9f}, !- Handle
  {a21949a6-de7d-47d2-b062-bce8d68a2775}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {224c3019-595b-4203-99a5-51c93e404ebd}, !- Handle
  CTE_Ref_Medianera_zona E,               !- Name
  {f69a4b7c-0be4-4afd-b138-99e88fdbaf76}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {6ce18409-aae5-40c3-86c0-19fb5edc74bd}, !- Handle
  {224c3019-595b-4203-99a5-51c93e404ebd}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Handle
  CTE_Ref_Muro Exterior_zona A,           !- Name
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {cdb2aff9-e4c5-4579-8261-78ef3ee82695}, !- Handle
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Handle
  CTE_Ref_Muro Exterior_zona B,           !- Name
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {4fe2b7ca-acbe-48de-9031-2fc01b9e9e23}, !- Handle
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Handle
  CTE_Ref_Muro Exterior_zona C,           !- Name
  {69629142-0fa6-4a65-9dc7-be901dd54d2c}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {3eb34709-842a-4614-9b2b-3a408ee429f9}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {858c2990-26f0-4abe-92a7-4079ee111dc0}, !- Handle
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Handle
  CTE_Ref_Muro Exterior_zona D,           !- Name
  {6c7581e3-ae43-4b56-8337-dc588d9e3eb3}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {0788cdd1-8b81-4e9a-874f-5ac5e660dfb7}, !- Handle
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Handle
  CTE_Ref_Muro Exterior_zona E,           !- Name
  {c097ba2c-bc6a-4a4d-bb7f-3c6a0f028959}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {160a4ca3-9970-4892-9f19-bc06785cbf5e}, !- Handle
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Handle
  CTE_Ref_Partición interior,            !- Name
  {874422d5-9de3-405c-88ba-641d63c9430a}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 2
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 3

OS:StandardsInformation:Construction,
  {b3a64c33-6b84-4e43-b823-94bbb5c9196c}, !- Handle
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Handle
  CTE_Ref_Suelo_zona A,                   !- Name
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 3
  {aae2ca40-5205-4e06-978b-db8002846c58}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {56f7c849-c0c9-4ba4-ba40-d70c684ed593}, !- Handle
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Handle
  CTE_Ref_Suelo_zona B,                   !- Name
  {5e052703-08cd-485b-84e0-4c995e87082f}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 3
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {f18c7ce3-2088-4846-b8a2-5e1c1f2370b7}, !- Handle
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Handle
  CTE_Ref_Suelo_zona C,                   !- Name
  {f6151c73-35cf-4aca-9722-0e48ffda22fe}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 3
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {2cc22026-20ab-4a55-8d21-f2767f9e6b88}, !- Handle
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Handle
  CTE_Ref_Suelo_zona D,                   !- Name
  {cfcd4bad-6bf7-4dc1-a527-0a88491c2278}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 3
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {f2820e3e-95a4-447d-b616-5a6d80b34aaa}, !- Handle
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Handle
  CTE_Ref_Suelo_zona E,                   !- Name
  {d5f49dce-119a-4cab-85af-aa2e77b3a0c6}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 3
  {73ac25b0-95a9-425b-9538-91831c4a82f6}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {eb8e5a05-bcf2-4121-b08a-38b42253daa8}, !- Handle
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Handle
  CTE_Res_Mobiliario,                     !- Name
  {f1deeb06-53a6-4537-abd3-d95f0ec7e88b}, !- Surface Rendering Name
  {c5d80648-6e86-4bb5-b23e-6cddefa7cbdc}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfc84cdc-31c1-4577-bc54-592f7245ba74}, !- Handle
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Handle
  CTE_Terc_Mobiliario,                    !- Name
  {73bc3171-31f3-4b75-9777-493c29f2ab39}, !- Surface Rendering Name
  {44254f37-01df-4e1a-acfe-d5342bb6e286}; !- Layer 1

OS:StandardsInformation:Construction,
  {e470ab21-c588-4d08-a9f5-ebd07c10dbd7}, !- Handle
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {95c110b8-e2b4-4804-9f82-d937e265dc56}, !- Handle
  CTE_Ref_soloVidrio_zona A_6.14,         !- Name
  6.14,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2954a2e7-5cbe-4504-8417-caff9555ef8d}, !- Handle
  {95c110b8-e2b4-4804-9f82-d937e265dc56}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}, !- Handle
  CTE_Ref_soloVidrio_zona B_6.14,         !- Name
  6.14,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {568bb6d2-1024-4e1a-86e9-06533fe395b9}, !- Handle
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}; !- Material Name

OS:DefaultConstructionSet,
  {55dddf39-1947-4251-8f03-66cba9fc2bc6}, !- Handle
  CTE_EdificioReferencia_zonaA,           !- Name
  {07b76fc8-90d1-4b5f-9d7b-164a14334b07}, !- Default Exterior Surface Constructions Name
  {405fa9f7-5242-4b31-9ee2-10d3d6aec084}, !- Default Interior Surface Constructions Name
  {49c69ab4-0238-4096-916b-b7b39ae47a43}, !- Default Ground Contact Surface Constructions Name
  {135d07c3-3f18-4ec7-b0cb-187363a565ae}, !- Default Exterior SubSurface Constructions Name
  {ecd00826-310b-4af6-849f-a34329235625}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5bf000a1-55fa-45e0-b656-7e088697b77f}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23fb3f49-47d5-4d37-9f87-a779d904f750}, !- Handle
  Default Surface Constructions 5,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3aef60b7-95cc-4cb4-b3b7-8b1cf71711c5}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c317c949-18a3-4012-8504-cb731f85d419}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d700cb86-39ed-4182-90b4-699265652380}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ebd9a922-ca04-49de-a3c7-0c5f6e1caf09}, !- Handle
  CTE_EdificioReferencia_zonaB,           !- Name
  {b55997fb-d945-4dd0-a34b-f92864ff809a}, !- Default Exterior Surface Constructions Name
  {9bc4b1c8-e374-45e7-9923-d561a56b5a50}, !- Default Interior Surface Constructions Name
  {9537bab1-1f16-42b6-860f-b94901967fc2}, !- Default Ground Contact Surface Constructions Name
  {2a10709e-0538-43c5-b918-565e4d24c5d1}, !- Default Exterior SubSurface Constructions Name
  {9a815641-fe72-4f13-bb3e-bb9bef99f838}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b55997fb-d945-4dd0-a34b-f92864ff809a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Floor Construction Name
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Wall Construction Name
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9bc4b1c8-e374-45e7-9923-d561a56b5a50}, !- Handle
  Default Surface Constructions 2,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9537bab1-1f16-42b6-860f-b94901967fc2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a10709e-0538-43c5-b918-565e4d24c5d1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Fixed Window Construction Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Operable Window Construction Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Door Construction Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Glass Door Construction Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Overhead Door Construction Name
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a815641-fe72-4f13-bb3e-bb9bef99f838}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b66d835d-a3a7-4496-8f99-1d47c4f5b5dc}, !- Handle
  CTE_EdificioReferencia_zonaC,           !- Name
  {4cc875ae-3fcf-42e5-906b-da9c0d344670}, !- Default Exterior Surface Constructions Name
  {4747570a-12a5-4b97-b68a-28fb0722e666}, !- Default Interior Surface Constructions Name
  {51a742a6-b3b6-4b8f-8fb3-6f3c92d01a87}, !- Default Ground Contact Surface Constructions Name
  {290f51e2-74ca-402d-93a6-968aa1d05314}, !- Default Exterior SubSurface Constructions Name
  {95c8a02d-20df-4e01-92b2-1843cbd3a8f5}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4cc875ae-3fcf-42e5-906b-da9c0d344670}, !- Handle
  Default Surface Constructions 7,        !- Name
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Floor Construction Name
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Wall Construction Name
  {b374591d-b797-428f-be8c-343cbd18efd0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4747570a-12a5-4b97-b68a-28fb0722e666}, !- Handle
  Default Surface Constructions 8,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51a742a6-b3b6-4b8f-8fb3-6f3c92d01a87}, !- Handle
  Default Surface Constructions 9,        !- Name
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {290f51e2-74ca-402d-93a6-968aa1d05314}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Fixed Window Construction Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Operable Window Construction Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Door Construction Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Glass Door Construction Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Overhead Door Construction Name
  {098f4973-9891-42d4-8604-a688953bffde}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95c8a02d-20df-4e01-92b2-1843cbd3a8f5}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}, !- Handle
  CTE_Ref_soloVidrio_zona C_4.61,         !- Name
  4.61,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {b1937361-104f-4cf5-a92d-0173af6a6777}, !- Handle
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}; !- Material Name

OS:DefaultConstructionSet,
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Handle
  CTE_EdificioReferencia_zonaD,           !- Name
  {28d939f6-eafa-43ea-9c2f-c6343cf3b56c}, !- Default Exterior Surface Constructions Name
  {e49ca212-7705-4b75-aac2-14a49e6f91ce}, !- Default Interior Surface Constructions Name
  {0e085293-a3b5-4e0d-a604-6dd9a83941e6}, !- Default Ground Contact Surface Constructions Name
  {25a3ea91-2861-4307-90fe-1fd8e2b8e90b}, !- Default Exterior SubSurface Constructions Name
  {6b145f64-ab63-4c53-8565-fa28c04974f3}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {28d939f6-eafa-43ea-9c2f-c6343cf3b56c}, !- Handle
  Default Surface Constructions 10,       !- Name
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Floor Construction Name
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Wall Construction Name
  {b914b16e-0233-47a6-911c-bc788e83aa41}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e49ca212-7705-4b75-aac2-14a49e6f91ce}, !- Handle
  Default Surface Constructions 11,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e085293-a3b5-4e0d-a604-6dd9a83941e6}, !- Handle
  Default Surface Constructions 12,       !- Name
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25a3ea91-2861-4307-90fe-1fd8e2b8e90b}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Fixed Window Construction Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Operable Window Construction Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Door Construction Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Glass Door Construction Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Overhead Door Construction Name
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b145f64-ab63-4c53-8565-fa28c04974f3}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}, !- Handle
  CTE_Ref_soloVidrio_zona D_3.55,         !- Name
  3.55,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {33c07cbf-3c4e-4e5d-952d-007e383fdc5d}, !- Handle
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}; !- Material Name

OS:DefaultConstructionSet,
  {d490b8a3-26f5-4d44-a222-0d2a2469c34e}, !- Handle
  CTE_EdificioReferencia_zonaE,           !- Name
  {acca372a-58b6-464f-aba3-1f9e32b3357b}, !- Default Exterior Surface Constructions Name
  {53be243a-0fde-49f2-a984-b4f715cb5bd0}, !- Default Interior Surface Constructions Name
  {b7090fa7-61da-4f52-8500-36961e854b7e}, !- Default Ground Contact Surface Constructions Name
  {af97989e-85d1-44a9-89cc-e909f45f1793}, !- Default Exterior SubSurface Constructions Name
  {5f91b317-fd91-4b51-af22-82c16b69064a}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {acca372a-58b6-464f-aba3-1f9e32b3357b}, !- Handle
  Default Surface Constructions 13,       !- Name
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Floor Construction Name
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Wall Construction Name
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53be243a-0fde-49f2-a984-b4f715cb5bd0}, !- Handle
  Default Surface Constructions 14,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b7090fa7-61da-4f52-8500-36961e854b7e}, !- Handle
  Default Surface Constructions 15,       !- Name
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {af97989e-85d1-44a9-89cc-e909f45f1793}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Fixed Window Construction Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Operable Window Construction Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Door Construction Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Glass Door Construction Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Overhead Door Construction Name
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f91b317-fd91-4b51-af22-82c16b69064a}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9940484e-c241-4fad-959d-46ceb0d9eb53}, !- Handle
  CTE_Ref_soloVidrio_zona E_3.08,         !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {98083742-9e99-4f50-b7f5-0604cdd7a83c}, !- Handle
  {9940484e-c241-4fad-959d-46ceb0d9eb53}; !- Material Name

OS:ShadingControl,
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Handle
  Shading Control 1,                      !- Name
  ExteriorShade,                          !- Shading Type
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Construction with Shading Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {e076917a-0360-4aac-80b7-ca2037d24d48}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ;                                       !- Setpoint 2

OS:Rendering:Color,
  {69e9e9a2-76a7-4522-9b5d-3c3671c0ab21}, !- Handle
  Rendering Color 299,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de3a333f-209d-4e06-bdb8-ae809b6ccbc2}, !- Handle
  Rendering Color 300,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a79b6b8f-c048-4ab0-80f3-d64b7063d4fe}, !- Handle
  Rendering Color 301,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d52fdb5-b998-475a-a434-17fcd8d9afc7}, !- Handle
  Rendering Color 302,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d7b5d9b-4817-427e-b9a8-c980c2dc9ca2}, !- Handle
  Rendering Color 303,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {179886c6-822b-49f1-a50e-bd94866cd110}, !- Handle
  Rendering Color 304,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dcc9f01-fcc5-44be-83aa-77d1afae68cc}, !- Handle
  Rendering Color 305,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af4ad0ad-4bbe-402f-8944-9009bfff9350}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a8ad8a3-77d6-4236-b9d8-6893f10501d9}, !- Handle
  Rendering Color 307,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1bf130e-23df-4c98-9497-c9b7e27198e9}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {033ac440-5172-4e61-b158-f712e5f25576}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54dd6f2d-9025-4d8e-ac52-4fecbf2be7e6}, !- Handle
  Rendering Color 310,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6380c863-fcd9-48d3-8423-64818c52a6c6}, !- Handle
  Rendering Color 311,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a01ac75-1de6-43d5-ad52-87218dc2ba95}, !- Handle
  Rendering Color 312,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7a1e70e-bb5d-4d91-a9ed-03fbb1cf6c30}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {025b2e3a-4215-4b2d-a633-8842b29a1556}, !- Handle
  Rendering Color 314,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {722ec79f-2698-4240-bb33-f512ad1c9b83}, !- Handle
  Rendering Color 315,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8ecf295-f6ad-42e4-b27e-4b9948031eed}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68df2308-06e5-42ec-af6e-2e97e3a6b271}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd33eada-2acd-4ee7-bc20-253d10761128}, !- Handle
  Rendering Color 318,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {edf6796e-9972-41e1-9047-81c61bf8d7ab}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {380621ed-be86-477c-b316-c94fa5620f18}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e186565-a46d-43d1-9c2b-39fa5fee15d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc927395-0ae2-4f1f-a864-cafd53a31738}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6a95ed9-0575-4165-9488-0e915fcd7c78}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84fe9772-7f13-49d2-8d68-4b428d9349fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11fad70b-59a7-4f84-bd11-5a5d2f445745}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69d3fc14-a726-414c-943e-d057b34c6804}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daad2066-b5d8-4059-bbe1-44add577c409}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d85a580f-f7d4-423f-85ff-2f418c12b1c4}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0af7bf3a-ffc2-4c8c-bce8-21424d0e4959}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fb18a1e-efc1-41c7-b2bd-7b4d6d6298ff}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc1ed851-9b06-4495-a80f-0cd2f0d8d7a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8d40d36-2a07-4498-847b-faf49cd1b3b8}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b61fbdc-5697-40fa-8191-5a66c5b81b51}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e0e65f9-5b92-473c-b8e9-65d2f51fa4b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce5663df-6b40-4862-a40b-cd82b4f5cde3}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {588f452a-3afa-46b1-9193-3a446a565027}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16ba93b2-865a-4a53-8cc2-f1b84e2488ee}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7d6cadb-0940-4c02-970a-8e67ebe7ac6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33312212-bbda-49e8-9958-49319ab043b2}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c5ca2fc-2163-4e66-9075-815d556cdbed}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ce903a05-05cb-4360-b901-a5026d2fd0ce}, !- Handle
  Rendering Color 320,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e162d16-5445-4e0e-83e0-dd93f73f52e2}, !- Handle
  Rendering Color 321,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa2a047c-b3ea-4ec7-802a-7734a23cb01f}, !- Handle
  Rendering Color 322,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {227e7acb-88c9-4812-99cf-7b84aa4b837e}, !- Handle
  Rendering Color 323,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {a08f22b9-b5fc-426c-980e-813c14481c5a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {e1027e97-5c6f-4c85-8e36-32661891d425}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {9cfaab32-7dc7-4ce2-bfe3-7bbcffca614c}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f96a2456-0ac4-4a45-9d31-bd84a5cbc973}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {f461ff5e-da7a-41b0-83c5-57eb0bb36b6a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b1d77c12-5806-4519-b3e6-18bcc4a84f81}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {2ad901a2-2cea-44c0-920f-89547be7c5c6}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f03017d5-19f9-47fb-8399-81b4a453b710}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ae7e97c3-893d-4846-8bd4-b65c1ba70dfe}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:PlantLoop,
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Handle
  Circuito de ACS,                        !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {607ba86f-4d99-49c3-8529-6958fe2962ff}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5188bb14-c612-4a2e-9063-0d4cba50f2d0}, !- Plant Side Inlet Node Name
  {b470509c-593f-467d-9630-9c03229200eb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {71c2ecfe-5d5c-4c4a-b50e-95fd4309e567}, !- Demand Side Inlet Node Name
  {eff0a4be-e25c-48c0-9495-ea2c3ed45450}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {0d7fbdfd-9ae1-41af-99f8-dbc89883e944}, !- Handle
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {18acf4fc-8d95-41a4-bf1a-ba9b33603ac5}, !- Handle
  Node 22,                                !- Name
  {5188bb14-c612-4a2e-9063-0d4cba50f2d0}, !- Inlet Port
  {2cc3df7b-b1cb-4974-acf6-2a48f6c68c67}; !- Outlet Port

OS:Node,
  {607ba86f-4d99-49c3-8529-6958fe2962ff}, !- Handle
  Node 23,                                !- Name
  {3964ba66-ba2e-40ac-bd6e-49dbfe64a981}, !- Inlet Port
  {b470509c-593f-467d-9630-9c03229200eb}; !- Outlet Port

OS:Connector:Mixer,
  {21096dc7-d23a-41b5-8f06-d5a9ef2c01b6}, !- Handle
  Connector Mixer 1,                      !- Name
  {3964ba66-ba2e-40ac-bd6e-49dbfe64a981}, !- Outlet Branch Name
  {ec685a85-02f4-4806-adc3-c810d9e0269a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1562496d-3739-4e63-bbac-facd006ee393}, !- Handle
  Connector Splitter 1,                   !- Name
  {79bac05b-5e80-4de7-9cb3-a9de767853fb}, !- Inlet Branch Name
  {170ec447-f239-4316-86f4-2636a84eb71d}; !- Outlet Branch Name 1

OS:Connection,
  {5188bb14-c612-4a2e-9063-0d4cba50f2d0}, !- Handle
  {e8635b87-bfeb-46c8-944f-62c81adfa732}, !- Name
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Source Object
  13,                                     !- Outlet Port
  {18acf4fc-8d95-41a4-bf1a-ba9b33603ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3964ba66-ba2e-40ac-bd6e-49dbfe64a981}, !- Handle
  {ccb89faf-3d4d-4f96-bc63-512d2a23e73b}, !- Name
  {21096dc7-d23a-41b5-8f06-d5a9ef2c01b6}, !- Source Object
  2,                                      !- Outlet Port
  {607ba86f-4d99-49c3-8529-6958fe2962ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b470509c-593f-467d-9630-9c03229200eb}, !- Handle
  {c8b23ae1-decd-480e-9734-8905670e7065}, !- Name
  {607ba86f-4d99-49c3-8529-6958fe2962ff}, !- Source Object
  3,                                      !- Outlet Port
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ac5fc954-4ca0-4577-8bc4-2ccec0863a85}, !- Handle
  Node 25,                                !- Name
  {71c2ecfe-5d5c-4c4a-b50e-95fd4309e567}, !- Inlet Port
  {f132d835-5fbc-43ea-93b2-d164aa9811d1}; !- Outlet Port

OS:Node,
  {ab2d5a3c-875c-4c3a-92d3-5bf6be5655ac}, !- Handle
  Node 26,                                !- Name
  {0f9b904b-ce24-4eb8-8cb2-f4462a5c4b39}, !- Inlet Port
  {eff0a4be-e25c-48c0-9495-ea2c3ed45450}; !- Outlet Port

OS:Node,
  {7a72b22d-fb34-4e44-812b-3e2906dfbd0d}, !- Handle
  Node 27,                                !- Name
  {0e106f3c-0f31-4791-aabd-79539c74d9f5}, !- Inlet Port
  {8e56cd5a-147d-4e00-9bfb-0e316488a3ea}; !- Outlet Port

OS:Connector:Mixer,
  {707a1ee7-6923-47f2-9ffc-ff6ee8b7650c}, !- Handle
  Connector Mixer 2,                      !- Name
  {0f9b904b-ce24-4eb8-8cb2-f4462a5c4b39}, !- Outlet Branch Name
  {c903af5d-74ac-4461-b2a3-3733cb91aa54}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e1a3f199-0f19-49db-8a18-c8ed080323b7}, !- Handle
  Connector Splitter 2,                   !- Name
  {f132d835-5fbc-43ea-93b2-d164aa9811d1}, !- Inlet Branch Name
  {0e106f3c-0f31-4791-aabd-79539c74d9f5}; !- Outlet Branch Name 1

OS:Connection,
  {71c2ecfe-5d5c-4c4a-b50e-95fd4309e567}, !- Handle
  {cdaf7b52-ff2d-4c78-99ac-30146daba11b}, !- Name
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Source Object
  16,                                     !- Outlet Port
  {ac5fc954-4ca0-4577-8bc4-2ccec0863a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f132d835-5fbc-43ea-93b2-d164aa9811d1}, !- Handle
  {6a3fb67c-9171-4720-be44-409a4464105e}, !- Name
  {ac5fc954-4ca0-4577-8bc4-2ccec0863a85}, !- Source Object
  3,                                      !- Outlet Port
  {e1a3f199-0f19-49db-8a18-c8ed080323b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e106f3c-0f31-4791-aabd-79539c74d9f5}, !- Handle
  {87b8dd99-b8bf-46b6-a8f1-df8438892cb5}, !- Name
  {e1a3f199-0f19-49db-8a18-c8ed080323b7}, !- Source Object
  3,                                      !- Outlet Port
  {7a72b22d-fb34-4e44-812b-3e2906dfbd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9b904b-ce24-4eb8-8cb2-f4462a5c4b39}, !- Handle
  {74f190f2-4f04-4680-ad9e-e7f16d8f90ca}, !- Name
  {707a1ee7-6923-47f2-9ffc-ff6ee8b7650c}, !- Source Object
  2,                                      !- Outlet Port
  {ab2d5a3c-875c-4c3a-92d3-5bf6be5655ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff0a4be-e25c-48c0-9495-ea2c3ed45450}, !- Handle
  {17a1900b-213e-4803-aeaf-8ce3fe2e3027}, !- Name
  {ab2d5a3c-875c-4c3a-92d3-5bf6be5655ac}, !- Source Object
  3,                                      !- Outlet Port
  {0cf572e5-1871-4b98-b821-c95866456df8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fda42a6e-40aa-4e24-9dd4-8dddb15ae497}, ! Handle
  Water Use Connection,                   ! Name
  {8e56cd5a-147d-4e00-9bfb-0e316488a3ea}, ! Inlet Node Name
  {7883b071-10e5-4079-a4aa-cb4db9f107b0}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ,                                       !- Water Use Equipment Name 1
  ,                                       !- Water Use Equipment Name 2
  ,                                       !- Water Use Equipment Name 3
  ,                                       !- Water Use Equipment Name 4
  ,                                       !- Water Use Equipment Name 5
  ,                                       !- Water Use Equipment Name 6
  ,                                       !- Water Use Equipment Name 7
  ,                                       !- Water Use Equipment Name 8
  ,                                       !- Water Use Equipment Name 9
  ,                                       !- Water Use Equipment Name 10
  ,                                       !- Water Use Equipment Name 11
  ,                                       !- Water Use Equipment Name 12
  ,                                       !- Water Use Equipment Name 13
  ,                                       !- Water Use Equipment Name 14
  ,                                       !- Water Use Equipment Name 15
  ,                                       !- Water Use Equipment Name 16
  {7a1d1278-77d2-4b2e-8392-54c7b67b644b}; !- Water Use Equipment Name 17

OS:Node,
  {3cbc8d7a-d83f-4bda-aead-105eb57f0aa4}, !- Handle
  Node 28,                                !- Name
  {7883b071-10e5-4079-a4aa-cb4db9f107b0}, !- Inlet Port
  {c903af5d-74ac-4461-b2a3-3733cb91aa54}; !- Outlet Port

OS:Connection,
  {8e56cd5a-147d-4e00-9bfb-0e316488a3ea}, !- Handle
  {98b94fa5-f290-466a-9ebf-27e72cb3eabf}, !- Name
  {7a72b22d-fb34-4e44-812b-3e2906dfbd0d}, !- Source Object
  3,                                      !- Outlet Port
  {fda42a6e-40aa-4e24-9dd4-8dddb15ae497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7883b071-10e5-4079-a4aa-cb4db9f107b0}, !- Handle
  {b5d90280-5a4d-4bd4-bb90-183fa0a77ea0}, !- Name
  {fda42a6e-40aa-4e24-9dd4-8dddb15ae497}, !- Source Object
  3,                                      !- Outlet Port
  {3cbc8d7a-d83f-4bda-aead-105eb57f0aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c903af5d-74ac-4461-b2a3-3733cb91aa54}, !- Handle
  {309c096e-af41-4abc-8efd-a744dca2f45f}, !- Name
  {3cbc8d7a-d83f-4bda-aead-105eb57f0aa4}, !- Source Object
  3,                                      !- Outlet Port
  {707a1ee7-6923-47f2-9ffc-ff6ee8b7650c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {08303313-1aca-48e0-a9be-dccfb288c737}, !- Handle
  Const Spd Pump,                         !- Name
  {2cc3df7b-b1cb-4974-acf6-2a48f6c68c67}, !- Inlet Node Name
  {cf1dc562-c6d3-4c3d-b07b-7fbd513ad0e7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6c9937c5-0fb4-4d3a-8a4f-b5a0219d10ab}, !- Handle
  Node 30,                                !- Name
  {cf1dc562-c6d3-4c3d-b07b-7fbd513ad0e7}, !- Inlet Port
  {79bac05b-5e80-4de7-9cb3-a9de767853fb}; !- Outlet Port

OS:Connection,
  {2cc3df7b-b1cb-4974-acf6-2a48f6c68c67}, !- Handle
  {6d5c4f47-e042-47e0-84a5-da15e6d00ea5}, !- Name
  {18acf4fc-8d95-41a4-bf1a-ba9b33603ac5}, !- Source Object
  3,                                      !- Outlet Port
  {08303313-1aca-48e0-a9be-dccfb288c737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1dc562-c6d3-4c3d-b07b-7fbd513ad0e7}, !- Handle
  {5d178f5f-52b6-49a5-8773-0a49706e0f48}, !- Name
  {08303313-1aca-48e0-a9be-dccfb288c737}, !- Source Object
  3,                                      !- Outlet Port
  {6c9937c5-0fb4-4d3a-8a4f-b5a0219d10ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bac05b-5e80-4de7-9cb3-a9de767853fb}, !- Handle
  {0bbb8d6f-3242-4507-aa1b-483cacd6ef2d}, !- Name
  {6c9937c5-0fb4-4d3a-8a4f-b5a0219d10ab}, !- Source Object
  3,                                      !- Outlet Port
  {1562496d-3739-4e63-bbac-facd006ee393}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {596e9680-3b25-4105-8ce9-f225f4d7f904}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {1b6644ac-c331-47f7-8fe7-24fe8e421f5d}, ! Schedule Name
  {607ba86f-4d99-49c3-8529-6958fe2962ff}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {c4d6272c-0ede-45b3-94e8-b990aef7468b}, ! Handle
  Hot Water Temperature,                  ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {269a48ee-36b2-40d0-a73d-9f1d4c55f7c4}, ! Default Day Schedule Name
  {5b056c38-ecd8-4694-b4cf-65974ac6e1a4}, ! Summer Design Day Schedule Name
  {b3f3a61e-d680-4e77-8ef4-6bbd6345ad94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {269a48ee-36b2-40d0-a73d-9f1d4c55f7c4}, ! Handle
  Hot Water Temperature Default 2,        ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {5b056c38-ecd8-4694-b4cf-65974ac6e1a4}, ! Handle
  Hot Water Temperature Summer Design Day 2, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b3f3a61e-d680-4e77-8ef4-6bbd6345ad94}, ! Handle
  Hot Water Temperature Winter Design Day 2, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Material:NoMass,
  {debadf36-9c95-46e4-9072-1e0c1ed6475a}, !- Handle
  Material Aislamiento_APENDICE_E_Zona A_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.751,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f14cc1d-dfbd-4885-a841-ed178d64449e}, !- Handle
  {debadf36-9c95-46e4-9072-1e0c1ed6475a}; !- Material Name

OS:Material:NoMass,
  {ad6341ae-cdfa-4e28-bf57-564aee9c4281}, !- Handle
  Material Aislamiento_APENDICE_E_Zona A_Muros, !- Name
  Smooth,                                 !- Roughness
  1.46,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {109db014-6d26-4f13-9d47-86da3f1972ce}, !- Handle
  {ad6341ae-cdfa-4e28-bf57-564aee9c4281}; !- Material Name

OS:Material:NoMass,
  {c3f27996-86c3-41cc-b4df-0eeab6fddf64}, !- Handle
  Material Aislamiento_APENDICE_E_Zona Alfa_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.623,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8338feb2-9ec3-40e1-a494-904c01f2e0e1}, !- Handle
  {c3f27996-86c3-41cc-b4df-0eeab6fddf64}; !- Material Name

OS:Material:NoMass,
  {3571098f-ca53-4971-b5da-520d71acef67}, !- Handle
  Material Aislamiento_APENDICE_E_Zona Alfa_Muros, !- Name
  Smooth,                                 !- Roughness
  0.526,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1846208-c996-46b0-a917-c8dd641ea8b0}, !- Handle
  {3571098f-ca53-4971-b5da-520d71acef67}; !- Material Name

OS:Material:NoMass,
  {9badd279-afeb-47ab-847f-3507029deb70}, !- Handle
  Material Aislamiento_APENDICE_E_ Zona Alfa_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.57,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12ea2743-1783-4e8e-af3f-c71c3a05653b}, !- Handle
  {9badd279-afeb-47ab-847f-3507029deb70}; !- Material Name

OS:Material:NoMass,
  {db83498b-4a4a-403d-a6fc-1b05c8a8d6dc}, !- Handle
  Material Aislamiento-APENDICE_E_Zona A_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.57,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eb6df5ac-312a-4447-84eb-ba8b494f01be}, !- Handle
  {db83498b-4a4a-403d-a6fc-1b05c8a8d6dc}; !- Material Name

OS:Material:NoMass,
  {cc85dd03-b14a-4c4b-a187-d08754c89f05}, !- Handle
  Material Aislamiento_APENDICE_E_Zona B_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.653,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {03753524-7020-4eb8-9b28-10c9e841e977}, !- Handle
  {cc85dd03-b14a-4c4b-a187-d08754c89f05}; !- Material Name

OS:Material:NoMass,
  {b6b8bdf8-3576-4037-870d-28e9c84f5107}, !- Handle
  Material Aislamiento_APENDICE_E_Zona B_Muros, !- Name
  Smooth,                                 !- Roughness
  2.094,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c835096-6f72-46ca-88f9-f607b9d611e1}, !- Handle
  {b6b8bdf8-3576-4037-870d-28e9c84f5107}; !- Material Name

OS:Material:NoMass,
  {166afc2c-a889-4f3d-9449-85bacc90ffd1}, !- Handle
  Material Aislamiento_APENDICE_E_Zona B_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.857,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8f269c0b-783e-4f8d-8e84-a0e18f5d753c}, !- Handle
  {166afc2c-a889-4f3d-9449-85bacc90ffd1}; !- Material Name

OS:Material:NoMass,
  {1924770d-e8b5-47cd-9e1e-5c36d8b8748f}, !- Handle
  Material Aislamiento_APENDICE_E_Zona C_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  3.971,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {09da64c6-7b14-41ee-9473-8a89bb6275db}, !- Handle
  {1924770d-e8b5-47cd-9e1e-5c36d8b8748f}; !- Material Name

OS:Material:NoMass,
  {8849cd5c-6853-44bd-8ade-4059fca3f5f4}, !- Handle
  Material Aislamiento_APENDICE_E_ Zona C_Muros, !- Name
  Smooth,                                 !- Roughness
  2.91,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c84e5af6-4f79-41df-b066-7ecfecdb9e2a}, !- Handle
  {8849cd5c-6853-44bd-8ade-4059fca3f5f4}; !- Material Name

OS:Material:NoMass,
  {47176245-3aa8-41a7-b816-e12d3901be25}, !- Handle
  Material Aislamiento_APENDICE_E_Zona C_Suelos, !- Name
  Smooth,                                 !- Roughness
  2.461,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9a72fd4-b079-41e5-b141-04fb3aebb282}, !- Handle
  {47176245-3aa8-41a7-b816-e12d3901be25}; !- Material Name

OS:Material:NoMass,
  {3b3c7958-a5e3-4c77-8c0e-92ef06b72e8b}, !- Handle
  Material Aislamiento_APENDICE_E_Zona D_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  4.168,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f7d411bc-b360-4f55-831e-e6b061976a34}, !- Handle
  {3b3c7958-a5e3-4c77-8c0e-92ef06b72e8b}; !- Material Name

OS:Material:NoMass,
  {885242a7-3c5f-4447-95cb-8f3e28ab7b04}, !- Handle
  Material Aislamiento_APENDICE_E_Zona D_Muros, !- Name
  Smooth,                                 !- Roughness
  3.166,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ae20960-68af-4def-b09e-1ec26e74bfa1}, !- Handle
  {885242a7-3c5f-4447-95cb-8f3e28ab7b04}; !- Material Name

OS:Material:NoMass,
  {111ef03d-1fac-45cc-a9ce-f037b94fa4ce}, !- Handle
  Material Aislamiento_APENDICE_E_Zona D_Suelos, !- Name
  Smooth,                                 !- Roughness
  2.625,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {423d10b2-eba6-4a62-bd47-372ccd4e236b}, !- Handle
  {111ef03d-1fac-45cc-a9ce-f037b94fa4ce}; !- Material Name

OS:Material:NoMass,
  {bc4a6129-249f-41b7-b67b-f2ab00d0ec4a}, !- Handle
  Material Aislamiento_APENDICE_E_Zona E_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  4.886,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f5734f0-857e-4f79-9a6c-1d7ebc9081db}, !- Handle
  {bc4a6129-249f-41b7-b67b-f2ab00d0ec4a}; !- Material Name

OS:Material:NoMass,
  {017b3706-d17d-42c4-a485-4ec5ce86aaca}, !- Handle
  Material Aislamiento_APENDICE_E_Zona E_Muros, !- Name
  Smooth,                                 !- Roughness
  3.462,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa44bc08-f59f-44e5-81c9-9cb240e00fa2}, !- Handle
  {017b3706-d17d-42c4-a485-4ec5ce86aaca}; !- Material Name

OS:Material:NoMass,
  {359d6a35-dc80-4297-8943-626f662d8673}, !- Handle
  Material Aislamiento_APENDICE_E_Zona E_Suelos, !- Name
  Smooth,                                 !- Roughness
  2.909,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4992754-e279-46df-bde5-9f3abf9d3d03}, !- Handle
  {359d6a35-dc80-4297-8943-626f662d8673}; !- Material Name

OS:Construction,
  {bdc53fe6-4df4-4a22-980b-82caecc4d3c1}, !- Handle
  CTE_2013_Cubierta_zona B,               !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {cc85dd03-b14a-4c4b-a187-d08754c89f05}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {42b859b5-78f5-4b73-a2d4-44952ddcf3bb}, !- Handle
  {bdc53fe6-4df4-4a22-980b-82caecc4d3c1}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {3b671c10-a0ec-4e20-b879-f7eb3ab6cfb4}, !- Handle
  CTE_2013_Cubierta_zona C,               !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {1924770d-e8b5-47cd-9e1e-5c36d8b8748f}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {0d19eaac-e19e-4592-bf6a-0fc1ac3e0d57}, !- Handle
  {3b671c10-a0ec-4e20-b879-f7eb3ab6cfb4}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {e66e96e4-0420-4178-b5b6-10f91656b294}, !- Handle
  CTE_2013_Cubierta_zona D,               !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {3b3c7958-a5e3-4c77-8c0e-92ef06b72e8b}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {96cc7def-b3a5-4dbd-aa9d-4244505671c1}, !- Handle
  {e66e96e4-0420-4178-b5b6-10f91656b294}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {375aaedb-6fed-472a-93ac-02b43255e94e}, !- Handle
  CTE_2013_Cubierta_zona E,               !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {bc4a6129-249f-41b7-b67b-f2ab00d0ec4a}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {e03f98b1-9b5e-4050-96b0-234c4a2d123b}, !- Handle
  {375aaedb-6fed-472a-93ac-02b43255e94e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {4e62a3b5-8d74-410b-b65d-0e97139bebc2}, !- Handle
  Material Aislamiento_APENDICE_E_Zona A_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.169,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a79f8e2-ca22-43d6-9079-d35e3a878c46}, !- Handle
  {4e62a3b5-8d74-410b-b65d-0e97139bebc2}; !- Material Name

OS:Material:NoMass,
  {5124783d-5891-4c5b-a46e-472aa5bbcca2}, !- Handle
  Material Aislamiento_APENDICE_E_Zona Alfa_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.11,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2f98d59-136c-43fd-b688-eb2c690eee0a}, !- Handle
  {5124783d-5891-4c5b-a46e-472aa5bbcca2}; !- Material Name

OS:Material:NoMass,
  {0bb1abc5-732c-40c1-b197-91944a18513e}, !- Handle
  Material Aislamiento_APENDICE_E_Zona B_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.278,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48e8ade6-61df-4b59-bb77-fbb970eea6bd}, !- Handle
  {0bb1abc5-732c-40c1-b197-91944a18513e}; !- Material Name

OS:Material:NoMass,
  {88d02051-8367-40e1-908e-46d83e021ab3}, !- Handle
  Material Aislamiento_APENDICE_E_Zona C_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.422,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43f345cc-3d15-4538-b37f-48a4a56b50d7}, !- Handle
  {88d02051-8367-40e1-908e-46d83e021ab3}; !- Material Name

OS:Material:NoMass,
  {36bc51da-efe4-493e-9d46-669cf3fcd262}, !- Handle
  Material Aislamiento_APENDICE_E_Zona D_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.546,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4b5ff7f-1e2d-4bef-8204-a0d1fa9056f1}, !- Handle
  {36bc51da-efe4-493e-9d46-669cf3fcd262}; !- Material Name

OS:Material:NoMass,
  {8ad3d8a4-c5d5-4163-830f-25e8ea034d66}, !- Handle
  Material Aislamiento_APENDICE_E_Zona E_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.798,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0aeb0f53-5a04-4890-930f-e8f7ddf39680}, !- Handle
  {8ad3d8a4-c5d5-4163-830f-25e8ea034d66}; !- Material Name

OS:Construction,
  {63162b52-6d43-4f51-a5b5-75c27d2a2637}, !- Handle
  CTE_2013_Medianera_zona A,              !- Name
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {4e62a3b5-8d74-410b-b65d-0e97139bebc2}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {a7226a61-80dc-48fd-84f9-d9cd2993cff7}, !- Handle
  {63162b52-6d43-4f51-a5b5-75c27d2a2637}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b9fa71ad-e8e1-4407-bbb7-e8606a4e2537}, !- Handle
  CTE_2013_Medianera_zona Alfa,           !- Name
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {5124783d-5891-4c5b-a46e-472aa5bbcca2}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {34af2d78-7706-4976-b53e-067c90b7c009}, !- Handle
  {b9fa71ad-e8e1-4407-bbb7-e8606a4e2537}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {0036f4dc-330f-49cd-8136-c5e79ed788b1}, !- Handle
  CTE_2013_Medianera_zona B,              !- Name
  {587d158f-18ca-44ed-91fb-ede37e4b05a8}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {0bb1abc5-732c-40c1-b197-91944a18513e}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {41636cc6-b7d6-4c5c-a603-ba52daf5e64b}, !- Handle
  {0036f4dc-330f-49cd-8136-c5e79ed788b1}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {05955c9b-167d-459f-886f-be8663e3a777}, !- Handle
  CTE_2013_Medianera_zona C,              !- Name
  {d71bef50-c7ad-4d15-a3b2-1f13c23ceef9}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {88d02051-8367-40e1-908e-46d83e021ab3}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {ba822210-64bb-45f9-b8e3-32c11c153f85}, !- Handle
  {05955c9b-167d-459f-886f-be8663e3a777}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {9947fb21-bd8f-4a60-b67b-a9076dee622a}, !- Handle
  CTE_2013_Medianera_zona D,              !- Name
  {37552066-1abe-4cca-b38c-2f6088f7d88c}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {36bc51da-efe4-493e-9d46-669cf3fcd262}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {aa05291e-cac0-468d-8726-51a6d8e9fbdf}, !- Handle
  {9947fb21-bd8f-4a60-b67b-a9076dee622a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {3ff714a8-afa5-422f-9ba4-a2fae04ce221}, !- Handle
  CTE_2013_Medianera_zona E,              !- Name
  {f69a4b7c-0be4-4afd-b138-99e88fdbaf76}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {8ad3d8a4-c5d5-4163-830f-25e8ea034d66}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {2ccfa985-755c-4181-b449-9a03178f5fb7}, !- Handle
  {3ff714a8-afa5-422f-9ba4-a2fae04ce221}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {35de31cf-3c67-4f16-94e3-acc88212f06a}, !- Handle
  CTE_2013_Muro Exterior_zona A,          !- Name
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {ad6341ae-cdfa-4e28-bf57-564aee9c4281}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {a4f7a24d-e878-45e8-afa2-9796f79c8907}, !- Handle
  {35de31cf-3c67-4f16-94e3-acc88212f06a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2e7a726e-404c-4a5d-af8a-0eeb37802ce4}, !- Handle
  CTE_2013_Muro Exterior_zona B,          !- Name
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {b6b8bdf8-3576-4037-870d-28e9c84f5107}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {b0a2b1a2-2608-4f82-a521-a083d01da2f6}, !- Handle
  {2e7a726e-404c-4a5d-af8a-0eeb37802ce4}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {57e10f97-5666-4a12-9118-76bd5cc63d70}, !- Handle
  CTE_2013_Muro Exterior_zona Alfa,       !- Name
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {3571098f-ca53-4971-b5da-520d71acef67}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {46c6a8fb-1aa1-4dc5-a575-814d2b5e5eab}, !- Handle
  {57e10f97-5666-4a12-9118-76bd5cc63d70}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {fcbf0cb2-e44e-4c19-8265-d3f60a51f76b}, !- Handle
  CTE_2013_Muro Exterior_zona C,          !- Name
  {69629142-0fa6-4a65-9dc7-be901dd54d2c}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {8849cd5c-6853-44bd-8ade-4059fca3f5f4}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {8e3cf16f-851b-4f23-b957-96d05579b814}, !- Handle
  {fcbf0cb2-e44e-4c19-8265-d3f60a51f76b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {88712808-849b-407a-b2e5-77d3b3c1b4ae}, !- Handle
  CTE_2013_Muro Exterior_zona D,          !- Name
  {6c7581e3-ae43-4b56-8337-dc588d9e3eb3}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {885242a7-3c5f-4447-95cb-8f3e28ab7b04}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {7fcd2d53-e020-4e88-90fa-5cba55fb5b68}, !- Handle
  {88712808-849b-407a-b2e5-77d3b3c1b4ae}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {69fc663c-21e1-45c1-9a4c-0361e6b061a7}, !- Handle
  CTE_2013_Muro Exterior_zona E,          !- Name
  {c097ba2c-bc6a-4a4d-bb7f-3c6a0f028959}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {017b3706-d17d-42c4-a485-4ec5ce86aaca}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {888afd48-e173-4879-8f1e-12e606374843}, !- Handle
  {69fc663c-21e1-45c1-9a4c-0361e6b061a7}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {3526537c-ec78-4252-8964-78f7449cde28}, !- Handle
  CTE_2013_Suelo_zona A,                  !- Name
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {db83498b-4a4a-403d-a6fc-1b05c8a8d6dc}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {9cb4f4f0-5f70-448b-8d95-4120a1126169}, !- Handle
  {3526537c-ec78-4252-8964-78f7449cde28}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f51d80d1-141f-433a-8673-a18813df5293}, !- Handle
  CTE_2013_Suelo_zona Alfa,               !- Name
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {9badd279-afeb-47ab-847f-3507029deb70}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {df665d9e-4819-4cab-bc25-8e95905fad90}, !- Handle
  {f51d80d1-141f-433a-8673-a18813df5293}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f867750c-1c7d-4b5d-a6e4-9ee6d6871ac8}, !- Handle
  CTE_2013_Suelo_zona B,                  !- Name
  {5e052703-08cd-485b-84e0-4c995e87082f}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {166afc2c-a889-4f3d-9449-85bacc90ffd1}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {d82b5057-ef39-435a-8435-6efc144a6aae}, !- Handle
  {f867750c-1c7d-4b5d-a6e4-9ee6d6871ac8}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {eeb74d26-27c1-4271-b12d-729e62dabecb}, !- Handle
  CTE_2013_Suelo_zona C,                  !- Name
  {f6151c73-35cf-4aca-9722-0e48ffda22fe}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {47176245-3aa8-41a7-b816-e12d3901be25}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {723fbc97-0620-46f2-a86e-e44682195c51}, !- Handle
  {eeb74d26-27c1-4271-b12d-729e62dabecb}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {fcd4fa30-27a9-4314-b1d0-634b8c0eca16}, !- Handle
  CTE_2013_Suelo_zona D,                  !- Name
  {cfcd4bad-6bf7-4dc1-a527-0a88491c2278}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {111ef03d-1fac-45cc-a9ce-f037b94fa4ce}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {a5506073-2bef-4bf5-9f65-e10807ca973c}, !- Handle
  {fcd4fa30-27a9-4314-b1d0-634b8c0eca16}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {db5a5424-6112-411d-9122-2534650a66a3}, !- Handle
  CTE_2013_Suelo_zona E,                  !- Name
  {d5f49dce-119a-4cab-85af-aa2e77b3a0c6}, !- Surface Rendering Name
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Layer 1
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Layer 2
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Layer 3
  {359d6a35-dc80-4297-8943-626f662d8673}, !- Layer 4
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 5
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 6

OS:StandardsInformation:Construction,
  {665d3a51-a916-4111-8e94-5d924f8d4abe}, !- Handle
  {db5a5424-6112-411d-9122-2534650a66a3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Handle
  CTE_Ref_Huecos_zona A,                  !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {95c110b8-e2b4-4804-9f82-d937e265dc56}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d21e7cb-e49d-4ea4-8abd-d87c0dbcfb61}, !- Handle
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {e5179740-114c-469d-a6fd-204f4d09302f}, !- Handle
  CTE_Ref_Huecos_zona A_con_persiana,     !- Name
  {76a5e86a-9940-4758-bc93-76403d6d743e}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {95c110b8-e2b4-4804-9f82-d937e265dc56}; !- Layer 2

OS:StandardsInformation:Construction,
  {89a0fa23-d71a-4194-9ec6-b6495df93c75}, !- Handle
  {e5179740-114c-469d-a6fd-204f4d09302f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Handle
  CTE_Ref_Huecos_zona B,                  !- Name
  {d562070e-2641-47c4-a2f2-6dc9a9647066}, !- Surface Rendering Name
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcbab06a-f74e-43b1-bd0b-be7d0eeebdd1}, !- Handle
  {11333446-ffb0-4935-8b96-2b380feb7b24}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {da1f630c-e956-443a-8fd6-a80b6070cfd9}, !- Handle
  CTE_Ref_Huecos_zona B_con_persiana,     !- Name
  {d4621b48-d326-4713-9ce0-e6d48cd7bd9b}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}; !- Layer 2

OS:StandardsInformation:Construction,
  {b04a6629-f7fb-48e7-bc9f-347807a1adcb}, !- Handle
  {da1f630c-e956-443a-8fd6-a80b6070cfd9}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {098f4973-9891-42d4-8604-a688953bffde}, !- Handle
  CTE_Ref_Huecos_zona C,                  !- Name
  {c4e993ac-b7d4-4a65-985a-52834fc69a35}, !- Surface Rendering Name
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {4be09415-f162-435a-8142-50028c3fe01f}, !- Handle
  {098f4973-9891-42d4-8604-a688953bffde}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {d3d3fa57-bd5f-41e0-9b8c-1a47d45d2d0e}, !- Handle
  CTE_Ref_Huecos_zona C_con_persiana,     !- Name
  {1ebcf87f-3f21-4bca-a47b-bbecf8c7cc11}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}; !- Layer 2

OS:StandardsInformation:Construction,
  {2506c44d-b833-4ec3-aeb2-d643ca9b837d}, !- Handle
  {d3d3fa57-bd5f-41e0-9b8c-1a47d45d2d0e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Handle
  CTE_Ref_Huecos_zona D,                  !- Name
  {ad50a248-9ead-4d11-ae7b-4d04b2b60edb}, !- Surface Rendering Name
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}; !- Layer 1

OS:StandardsInformation:Construction,
  {a8724ef4-afe7-4c8b-8815-1e6fac4c61f3}, !- Handle
  {751a820a-eaef-49d4-be7c-da8aadbe6679}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {5d7fc4d4-3426-4693-9ac3-3f03e341490a}, !- Handle
  CTE_Ref_Huecos_zona D_con_persiana,     !- Name
  {6cb71589-10c3-4326-811b-4c2b9a0d39b1}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6346e98-d620-491c-b0a0-90a5326174d1}, !- Handle
  {5d7fc4d4-3426-4693-9ac3-3f03e341490a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Handle
  CTE_Ref_Huecos_zona E,                  !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {9940484e-c241-4fad-959d-46ceb0d9eb53}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c7e936e-690e-4867-b43a-b6037397d7a2}, !- Handle
  {93c80f96-3853-4c7d-b5c8-64639c1f2b54}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {df3cfe73-43d4-4a61-af83-53e65df63f6f}, !- Handle
  CTE_Ref_Huecos_zona E_con_persiana,     !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {9940484e-c241-4fad-959d-46ceb0d9eb53}; !- Layer 2

OS:StandardsInformation:Construction,
  {fdff1770-482e-49f7-b0a1-aac7d6db30b8}, !- Handle
  {df3cfe73-43d4-4a61-af83-53e65df63f6f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:DefaultConstructionSet,
  {9d1d4853-da75-48ee-9517-48eea1d3cef8}, !- Handle
  CTE_2013_zonaA,                         !- Name
  {03671c5a-b7b4-4fb7-8b1f-dc24cf0bf3b8}, !- Default Exterior Surface Constructions Name
  {04a8b366-f5e7-4ea2-98f7-e71e83d7b481}, !- Default Interior Surface Constructions Name
  {e9ca3343-3e9a-4c46-80f2-69f333870fec}, !- Default Ground Contact Surface Constructions Name
  {ffb9b61b-56da-43bb-adcb-303fadcfddd2}, !- Default Exterior SubSurface Constructions Name
  {834637d2-aeaf-4da6-9135-9a5d1c345755}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {07b76fc8-90d1-4b5f-9d7b-164a14334b07}, !- Handle
  Default Surface Constructions 16,       !- Name
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Floor Construction Name
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Wall Construction Name
  {43b00602-6d61-4dfb-b526-2295afba771f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {405fa9f7-5242-4b31-9ee2-10d3d6aec084}, !- Handle
  Default Surface Constructions 17,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {49c69ab4-0238-4096-916b-b7b39ae47a43}, !- Handle
  Default Surface Constructions 18,       !- Name
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {135d07c3-3f18-4ec7-b0cb-187363a565ae}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Fixed Window Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Operable Window Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Door Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Glass Door Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Overhead Door Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Skylight Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}, !- Tubular Daylight Dome Construction Name
  {a6a6cd30-56fc-48a0-94fa-8a61d6fd0927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ecd00826-310b-4af6-849f-a34329235625}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ec32faf7-8232-431f-9bc4-846366199c60}, !- Handle
  CTE_2013_zonaB,                         !- Name
  {30daed3e-114f-4b09-8d34-19356086998b}, !- Default Exterior Surface Constructions Name
  {1a0b89e4-eacf-4cfa-bc52-64f4b4396aec}, !- Default Interior Surface Constructions Name
  {783fb832-264c-4b95-b49d-1c741d566b59}, !- Default Ground Contact Surface Constructions Name
  {65771fbf-782d-4df3-b406-b21aeec8197c}, !- Default Exterior SubSurface Constructions Name
  {cbf2fafe-43d1-4375-8501-48981c8d8bc4}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30daed3e-114f-4b09-8d34-19356086998b}, !- Handle
  Default Surface Constructions 19,       !- Name
  {f867750c-1c7d-4b5d-a6e4-9ee6d6871ac8}, !- Floor Construction Name
  {2e7a726e-404c-4a5d-af8a-0eeb37802ce4}, !- Wall Construction Name
  {bdc53fe6-4df4-4a22-980b-82caecc4d3c1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a0b89e4-eacf-4cfa-bc52-64f4b4396aec}, !- Handle
  Default Surface Constructions 20,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {783fb832-264c-4b95-b49d-1c741d566b59}, !- Handle
  Default Surface Constructions 21,       !- Name
  {f867750c-1c7d-4b5d-a6e4-9ee6d6871ac8}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {65771fbf-782d-4df3-b406-b21aeec8197c}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Fixed Window Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Operable Window Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Glass Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Overhead Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cbf2fafe-43d1-4375-8501-48981c8d8bc4}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b882c5c4-3462-4bcc-8e21-cf82ab4b29cc}, !- Handle
  CTE_2013_zonaC,                         !- Name
  {38fb5c2e-696e-489a-9632-2bd95a6bae8b}, !- Default Exterior Surface Constructions Name
  {d59cc8c9-2843-4aa0-bf93-f7c7b1ed7ee8}, !- Default Interior Surface Constructions Name
  {fe8ed7a9-8a21-4ceb-8330-d4e72c901d58}, !- Default Ground Contact Surface Constructions Name
  {6578fa63-26d9-40c0-872c-d6cd472b0261}, !- Default Exterior SubSurface Constructions Name
  {a511fbbd-bf22-48c9-8653-5f6fcf9afc47}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {38fb5c2e-696e-489a-9632-2bd95a6bae8b}, !- Handle
  Default Surface Constructions 22,       !- Name
  {eeb74d26-27c1-4271-b12d-729e62dabecb}, !- Floor Construction Name
  {fcbf0cb2-e44e-4c19-8265-d3f60a51f76b}, !- Wall Construction Name
  {3b671c10-a0ec-4e20-b879-f7eb3ab6cfb4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d59cc8c9-2843-4aa0-bf93-f7c7b1ed7ee8}, !- Handle
  Default Surface Constructions 23,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fe8ed7a9-8a21-4ceb-8330-d4e72c901d58}, !- Handle
  Default Surface Constructions 24,       !- Name
  {eeb74d26-27c1-4271-b12d-729e62dabecb}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6578fa63-26d9-40c0-872c-d6cd472b0261}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Fixed Window Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Operable Window Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Glass Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Overhead Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a511fbbd-bf22-48c9-8653-5f6fcf9afc47}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cabe8120-08d0-4164-b9ad-d404991f71f1}, !- Handle
  CTE_2013_zonaD,                         !- Name
  {a1b37ed8-a41e-4777-abad-9b78e70f6558}, !- Default Exterior Surface Constructions Name
  {6ed41c96-0f5e-467d-ad8a-a8bda9f990b8}, !- Default Interior Surface Constructions Name
  {a726c5a6-a986-487a-a88d-377a01cc7a1a}, !- Default Ground Contact Surface Constructions Name
  {8ab229ed-5892-4603-86e5-4c44905dcf48}, !- Default Exterior SubSurface Constructions Name
  {b661cfc7-2517-4e2a-8172-79e510297123}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a1b37ed8-a41e-4777-abad-9b78e70f6558}, !- Handle
  Default Surface Constructions 25,       !- Name
  {fcd4fa30-27a9-4314-b1d0-634b8c0eca16}, !- Floor Construction Name
  {88712808-849b-407a-b2e5-77d3b3c1b4ae}, !- Wall Construction Name
  {e66e96e4-0420-4178-b5b6-10f91656b294}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ed41c96-0f5e-467d-ad8a-a8bda9f990b8}, !- Handle
  Default Surface Constructions 26,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a726c5a6-a986-487a-a88d-377a01cc7a1a}, !- Handle
  Default Surface Constructions 27,       !- Name
  {fcd4fa30-27a9-4314-b1d0-634b8c0eca16}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8ab229ed-5892-4603-86e5-4c44905dcf48}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Fixed Window Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Operable Window Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Glass Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Overhead Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b661cfc7-2517-4e2a-8172-79e510297123}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {48de58d3-187b-4b06-9169-47a49e125076}, !- Handle
  CTE_2013_zonaE,                         !- Name
  {1536fe49-d2b2-479a-8ba2-d67fe77cf350}, !- Default Exterior Surface Constructions Name
  {05feb163-a4d3-4e12-b1f6-d8081d974509}, !- Default Interior Surface Constructions Name
  {ac54125d-894b-4678-be05-70619ac89692}, !- Default Ground Contact Surface Constructions Name
  {a51d9cb5-8a52-487f-bcbd-db83f4efbc58}, !- Default Exterior SubSurface Constructions Name
  {165147d7-18a4-402e-8961-61c8f85b0a88}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1536fe49-d2b2-479a-8ba2-d67fe77cf350}, !- Handle
  Default Surface Constructions 28,       !- Name
  {db5a5424-6112-411d-9122-2534650a66a3}, !- Floor Construction Name
  {69fc663c-21e1-45c1-9a4c-0361e6b061a7}, !- Wall Construction Name
  {375aaedb-6fed-472a-93ac-02b43255e94e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {05feb163-a4d3-4e12-b1f6-d8081d974509}, !- Handle
  Default Surface Constructions 29,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ac54125d-894b-4678-be05-70619ac89692}, !- Handle
  Default Surface Constructions 30,       !- Name
  {db5a5424-6112-411d-9122-2534650a66a3}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a51d9cb5-8a52-487f-bcbd-db83f4efbc58}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Fixed Window Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Operable Window Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Glass Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Overhead Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {165147d7-18a4-402e-8961-61c8f85b0a88}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {de018b9b-95f3-48f8-827e-72218e2e008f}, !- Handle
  CTE_2013_zona Alfa,                     !- Name
  {897ec51e-ec76-4ed5-83b1-d0417cecde17}, !- Default Exterior Surface Constructions Name
  {d87348d7-9a5a-4b91-b411-f240e356982a}, !- Default Interior Surface Constructions Name
  {821cedff-99ff-4f26-b92d-4b6db6bf1661}, !- Default Ground Contact Surface Constructions Name
  {6737c24b-9264-42a4-918f-facb66292b42}, !- Default Exterior SubSurface Constructions Name
  {95191265-58ee-4e08-9fff-5b07679c04e1}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {03671c5a-b7b4-4fb7-8b1f-dc24cf0bf3b8}, !- Handle
  Default Surface Constructions 31,       !- Name
  {3526537c-ec78-4252-8964-78f7449cde28}, !- Floor Construction Name
  {35de31cf-3c67-4f16-94e3-acc88212f06a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {04a8b366-f5e7-4ea2-98f7-e71e83d7b481}, !- Handle
  Default Surface Constructions 32,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9ca3343-3e9a-4c46-80f2-69f333870fec}, !- Handle
  Default Surface Constructions 33,       !- Name
  {3526537c-ec78-4252-8964-78f7449cde28}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffb9b61b-56da-43bb-adcb-303fadcfddd2}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Fixed Window Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Operable Window Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Glass Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Overhead Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Skylight Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Tubular Daylight Dome Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {834637d2-aeaf-4da6-9135-9a5d1c345755}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f8e4b535-9cd3-4ec8-bd09-92b4d630d3c0}, !- Handle
  CTE_2013_Cubierta_zona Alfa,            !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {c3f27996-86c3-41cc-b4df-0eeab6fddf64}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {2afdf495-955d-46d1-af14-b8c54e3fd795}, !- Handle
  {f8e4b535-9cd3-4ec8-bd09-92b4d630d3c0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}, !- Handle
  CTE_Ref_Losa maciza de hormigón [d 2500 / h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4969ff0b-270c-4733-ac16-e8987d8dd574}, !- Handle
  {ce810311-feb8-4f64-8cab-bdf2c958cf15}; !- Material Name

OS:Material,
  {b32dda72-3970-4507-8216-f94ab7f00d7e}, !- Handle
  CTE_Ref_Hormigón con otros áridos ligeros [d 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.59,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3de721aa-c2db-42be-bffc-0c9bcf2e1c57}, !- Handle
  {b32dda72-3970-4507-8216-f94ab7f00d7e}; !- Material Name

OS:SizingPeriod:DesignDay,
  {8e3c7a4c-8254-4516-aec1-bd81e4b447e4}, !- Handle
  Winter 0.4% Dry Bulb Temperature,       !- Name
  6.7,                                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  -4.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  DewPoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5b56ba58-1037-4b05-bed5-fee24cb17d47}, !- Handle
  Summer 99.6% Dry Bulb Temperature,      !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  1,                                      !- Daylight Saving Time Indicator
  DewPoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Luminaire:Definition,
  {6030fc1b-dc42-4ace-8180-faec2babadf0}, !- Handle
  Luminaire Definition 1;                 !- Name

OS:Material:NoMass,
  {b2fc4259-bc2e-40c5-94a1-ab2bdaf304b9}, !- Handle
  XPS 4 cm,                               !- Name
  Smooth,                                 !- Roughness
  1.25,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53a638d1-677f-4631-8bbd-640420040617}, !- Handle
  {b2fc4259-bc2e-40c5-94a1-ab2bdaf304b9}; !- Material Name

OS:Material:NoMass,
  {bac76881-9e5a-4377-899c-f7657b596654}, !- Handle
  XPS 6 cm,                               !- Name
  Smooth,                                 !- Roughness
  1.875,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6de9bade-ba13-4189-8e7a-4264c3a3c793}, !- Handle
  {bac76881-9e5a-4377-899c-f7657b596654}; !- Material Name

OS:Material:NoMass,
  {a9195f72-398d-4cea-a451-3179e7cd337c}, !- Handle
  XPS 8 cm,                               !- Name
  Smooth,                                 !- Roughness
  2.5,                                    !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0941dbd2-f81c-4c8d-b390-c86cfd39fa5b}, !- Handle
  {a9195f72-398d-4cea-a451-3179e7cd337c}; !- Material Name

OS:Material:NoMass,
  {69c6bfe7-794a-42e7-8363-2384f0c47851}, !- Handle
  XPS 10 cm,                              !- Name
  Smooth,                                 !- Roughness
  3.125,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e4a79da-bb9a-419c-8d2d-88febb916ee9}, !- Handle
  {69c6bfe7-794a-42e7-8363-2384f0c47851}; !- Material Name

OS:Material:NoMass,
  {cce88b1e-4a86-481f-8b5f-b92e702bf5a7}, !- Handle
  XPS 12 cm,                              !- Name
  Smooth,                                 !- Roughness
  3.75,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {73f8ccd8-87d1-49e2-baa7-1f9d327a025a}, !- Handle
  {cce88b1e-4a86-481f-8b5f-b92e702bf5a7}; !- Material Name

OS:Material:NoMass,
  {e6752299-056a-4502-9620-d5481c715158}, !- Handle
  XPS 14 cm,                              !- Name
  Smooth,                                 !- Roughness
  4.375,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4ff23aa-fa45-4509-972c-2a4febb5d869}, !- Handle
  {e6752299-056a-4502-9620-d5481c715158}; !- Material Name

OS:Material:NoMass,
  {6045b1f9-465e-40cc-a051-5eb6009bf91b}, !- Handle
  XPS 16 cm,                              !- Name
  Smooth,                                 !- Roughness
  5,                                      !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07e4f4d6-25a2-4879-81f7-65643e627877}, !- Handle
  {6045b1f9-465e-40cc-a051-5eb6009bf91b}; !- Material Name

OS:Material:NoMass,
  {2c07389e-da78-42b3-955e-2a9cce7c7d9a}, !- Handle
  XPS 20 cm,                              !- Name
  Smooth,                                 !- Roughness
  6.25,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {35e6946c-c120-43e3-8793-335ac9cd60b6}, !- Handle
  {2c07389e-da78-42b3-955e-2a9cce7c7d9a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {897ec51e-ec76-4ed5-83b1-d0417cecde17}, !- Handle
  Default Surface Constructions 34,       !- Name
  {f51d80d1-141f-433a-8673-a18813df5293}, !- Floor Construction Name
  {57e10f97-5666-4a12-9118-76bd5cc63d70}, !- Wall Construction Name
  {f8e4b535-9cd3-4ec8-bd09-92b4d630d3c0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d87348d7-9a5a-4b91-b411-f240e356982a}, !- Handle
  Default Surface Constructions 35,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {821cedff-99ff-4f26-b92d-4b6db6bf1661}, !- Handle
  Default Surface Constructions 36,       !- Name
  {f51d80d1-141f-433a-8673-a18813df5293}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6737c24b-9264-42a4-918f-facb66292b42}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Fixed Window Construction Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Operable Window Construction Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Door Construction Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Glass Door Construction Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Overhead Door Construction Name
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95191265-58ee-4e08-9fff-5b07679c04e1}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {57ce4065-1b9e-4ab5-b2cd-dd35788e5e11}, !- Handle
  Default Surface Constructions 37,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {edfc6de0-f443-4724-bd0d-a1ae43a7e5de}, !- Handle
  Default Surface Constructions 38,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00c8fd94-0948-4f82-b61e-0cabaae1a6f0}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a52c1e90-f365-4828-a522-bbcb6c8e64a4}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca785cbe-af09-43ba-bd6e-a4c59e6b6cc2}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {faa1a8e2-c6e7-4cdf-aeef-2d14ab054c4d}, !- Handle
  Default Surface Constructions 40,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2db99049-dc10-45fd-abf4-857e26106581}, !- Handle
  Default Surface Constructions 41,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {832730dc-d973-45e9-88f9-07751b08d3b4}, !- Handle
  Default Surface Constructions 42,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {007d7a2d-1bb9-44cc-ad6f-c6f15252d0a9}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {91fd9511-939c-4177-901c-4fd1c3d51dfb}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {83f4c9a9-2afc-453a-9197-21f96bebda7a}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7220d02f-81a4-430c-968f-24346dd074fa}, !- Handle
  Default Surface Constructions 44,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ccdd0aa8-aabd-4b88-9d8b-8c622c6721a6}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca2bdd22-9b89-428a-96c8-9c4093351bff}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f504bab1-27c6-44fb-8d3b-7493b8861a22}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ad966659-ec2a-471c-9f45-4cca4a497351}, !- Handle
  Default Surface Constructions 46,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf1c792c-de35-45f9-9b52-0b69feff5cc9}, !- Handle
  Default Surface Constructions 47,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0cd304c0-1929-42b8-8da4-b213ec650fa6}, !- Handle
  Default Surface Constructions 48,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f139d69-2f2f-4691-9142-cadbbd08de26}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6a02e40-d810-4a68-b906-031ccf227a04}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5809135e-9b02-400b-90e1-2e51a4a4e577}, !- Handle
  Default Surface Constructions 49,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df4c0e48-2140-4ed0-9df5-37f10fd025d1}, !- Handle
  Default Surface Constructions 50,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c79bc528-eee4-491b-a98e-1900c54a52a6}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {656f16eb-ef7f-4c36-a5d1-9ec461e3a258}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {bef64f4f-98b4-467d-93fb-ae6c91e21916}, !- Handle
  Default Surface Constructions 52,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {811784e0-6448-451f-b5ce-cedb3e203d94}, !- Handle
  Default Surface Constructions 53,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2aecd18-919b-449e-aea7-41199457fbea}, !- Handle
  Default Surface Constructions 54,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c480f3c2-b82e-403e-ab8a-366be3611641}, !- Handle
  Default Surface Constructions 55,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1196d305-3de5-40c1-b458-2e3a69d4c182}, !- Handle
  Default Surface Constructions 56,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc63b64d-258a-4f5d-a9c7-ea8201d8fdad}, !- Handle
  Default Surface Constructions 57,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd60ae42-93d4-4981-9d83-91da3d142303}, !- Handle
  Default Surface Constructions 58,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f8a2cffe-65a8-4f31-93cb-1c71347bebdd}, !- Handle
  Default Surface Constructions 59,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d41b7fc-f942-4153-b2f2-25286ecafd52}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Node,
  {8a5fb8e5-9273-4770-b3c9-5a4532a2cfd2}, !- Handle
  Node 24,                                !- Name
  {170ec447-f239-4316-86f4-2636a84eb71d}, !- Inlet Port
  {f9fe917f-d39a-415c-a410-77b544b98ed5}; !- Outlet Port

OS:Connection,
  {170ec447-f239-4316-86f4-2636a84eb71d}, !- Handle
  {b2e1e152-6492-46a5-a8a0-935604d77b66}, !- Name
  {1562496d-3739-4e63-bbac-facd006ee393}, !- Source Object
  3,                                      !- Outlet Port
  {8a5fb8e5-9273-4770-b3c9-5a4532a2cfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {166060d1-90f0-44c4-afb5-3493ac161cc4}, ! Handle
  Water Heater,                           ! Name
  10,                                     ! Tank Volume {m3}
  {1b6644ac-c331-47f7-8fe7-24fe8e421f5d}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  1000000,                                ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  DistrictHeating,                        ! Heater Fuel Type
  1,                                      ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  0,                                      ! Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        ! Off Cycle Parasitic Fuel Type
  0,                                      ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {d34b7d79-499e-4149-a253-a664d3e99515}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  0,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! Off Cycle Loss Fraction to Thermal Zone
  0,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  {443ec997-1dab-4351-92d5-c29cab4f58ca}, ! Use Flow Rate Fraction Schedule Name
  {d4ea97b7-bc26-4939-9020-85bd8d150834}, ! Cold Water Supply Temperature Schedule Name
  {f9fe917f-d39a-415c-a410-77b544b98ed5}, ! Use Side Inlet Node Name
  {b4a57be7-a396-4366-b13f-de823caac168}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e65114ce-e1fc-403f-86a8-d9ed7455c54e}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {665e3c8e-4027-4493-b613-dcaaade8cd07}; ! Default Day Schedule Name

OS:Schedule:Day,
  {665e3c8e-4027-4493-b613-dcaaade8cd07}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {6a07175e-9ab6-42a1-b006-494c18b7b813}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {2007d9ff-ef9a-4097-bccc-3dde03339d28}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2007d9ff-ef9a-4097-bccc-3dde03339d28}, ! Handle
  Water Heater Ambient Temperature Default 2, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {122b8042-dceb-4828-90c9-5256a2024e88}, !- Handle
  Node 29,                                !- Name
  {b4a57be7-a396-4366-b13f-de823caac168}, !- Inlet Port
  {ec685a85-02f4-4806-adc3-c810d9e0269a}; !- Outlet Port

OS:Connection,
  {f9fe917f-d39a-415c-a410-77b544b98ed5}, !- Handle
  {d31f2c3f-0b23-40a2-aa4b-1b1062346184}, !- Name
  {8a5fb8e5-9273-4770-b3c9-5a4532a2cfd2}, !- Source Object
  3,                                      !- Outlet Port
  {166060d1-90f0-44c4-afb5-3493ac161cc4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b4a57be7-a396-4366-b13f-de823caac168}, !- Handle
  {7a8de19e-eab7-4885-904c-1c32b784bd21}, !- Name
  {166060d1-90f0-44c4-afb5-3493ac161cc4}, !- Source Object
  32,                                     !- Outlet Port
  {122b8042-dceb-4828-90c9-5256a2024e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec685a85-02f4-4806-adc3-c810d9e0269a}, !- Handle
  {19b0547b-0340-4d27-b042-d9819bb5708f}, !- Name
  {122b8042-dceb-4828-90c9-5256a2024e88}, !- Source Object
  3,                                      !- Outlet Port
  {21096dc7-d23a-41b5-8f06-d5a9ef2c01b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45908219-6613-4a8a-8b25-3ad86c6a99e2}, !- Handle
  CTER24B_HVEN,                           !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {62db7c3b-fc7c-479f-9415-d55d75d01f8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62db7c3b-fc7c-479f-9415-d55d75d01f8e}, !- Handle
  Schedule Day 107,                       !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4537d613-e9ef-42fe-90b3-148d0e3c78bb}, !- Handle
  CTER24B_HVNOC,                          !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  {91e93121-9d7d-4cd8-958f-f9c91bd6edeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91e93121-9d7d-4cd8-958f-f9c91bd6edeb}, !- Handle
  Schedule Day 108,                       !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be1498e0-90d9-443c-8746-5f51b1745cc1}, !- Handle
  Schedule Rule 58,                       !- Name
  {4537d613-e9ef-42fe-90b3-148d0e3c78bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ca36703-5d72-499a-ad83-3c108b914bf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ca36703-5d72-499a-ad83-3c108b914bf3}, !- Handle
  Schedule Day 109,                       !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {461c9aee-8fb6-4118-aa81-d7f9ae8a0228}, !- Handle
  Schedule Rule 59,                       !- Name
  {4537d613-e9ef-42fe-90b3-148d0e3c78bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4399a4a-d7f6-471d-a087-22bcfe764d8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4399a4a-d7f6-471d-a087-22bcfe764d8f}, !- Handle
  Schedule Day 110,                       !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60119dec-531f-4c11-be11-9464068f40cc}, !- Handle
  Schedule Rule 60,                       !- Name
  {4537d613-e9ef-42fe-90b3-148d0e3c78bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2487dcaf-29eb-434e-a4a0-2917a75bd77a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2487dcaf-29eb-434e-a4a0-2917a75bd77a}, !- Handle
  Schedule Day 111,                       !- Name
  {3f34b003-3937-4fda-a10b-cd38d9ab83ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {7a1d1278-77d2-4b2e-8392-54c7b67b644b}, !- Handle
  Water Use Equipment 1,                  !- Name
  {f6bf324e-3196-4bac-bf72-d7628b556c57}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d5ec0861-f574-49de-b806-4be28a1320c3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {77bd856a-f83a-4bad-b86d-fc26784cc046}, !- Handle
  CTET12_TREF,                            !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {2adf5e37-872c-42ab-8a50-548efd7d0cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2adf5e37-872c-42ab-8a50-548efd7d0cc4}, !- Handle
  Schedule Day 80,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {90bface6-0c44-4922-9031-75cb08b787f0}, !- Handle
  Schedule Rule 44,                       !- Name
  {77bd856a-f83a-4bad-b86d-fc26784cc046}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75c079ae-fac2-4762-9505-7b5bfffb54d4}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {75c079ae-fac2-4762-9505-7b5bfffb54d4}, !- Handle
  Schedule Day 81,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {196c19ff-dc1c-4847-955d-eb8328609a64}, !- Handle
  Schedule Rule 45,                       !- Name
  {77bd856a-f83a-4bad-b86d-fc26784cc046}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48988214-ce1c-489c-9ad4-312ddf621ee0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48988214-ce1c-489c-9ad4-312ddf621ee0}, !- Handle
  Schedule Day 82,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  99,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000019073486,                       !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  99,                                     !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  25.0000019073486,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  99;                                     !- Value Until Time 5

OS:Construction,
  {e827c953-6781-48ca-9705-0b2627c68a08}, !- Handle
  CTE_2013_Cubierta_zona A,               !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {debadf36-9c95-46e4-9072-1e0c1ed6475a}, !- Layer 3
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Layer 4
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 5

OS:StandardsInformation:Construction,
  {e1d0a292-fd75-46a5-a491-f47107a2bd1b}, !- Handle
  {e827c953-6781-48ca-9705-0b2627c68a08}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {bc8ac093-d24a-4e9b-85f7-dc81b2aaba37}, !- Handle
  CTE_muro Hormigón armado,              !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d8e6161-5d30-4f92-a500-0e55b8a76273}, !- Handle
  {bc8ac093-d24a-4e9b-85f7-dc81b2aaba37}; !- Material Name

OS:Construction,
  {4ff9d551-55f8-4d26-91d8-88c0c32c2523}, !- Handle
  CTE_Ref_Muro Sotano,                    !- Name
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Surface Rendering Name
  {bc8ac093-d24a-4e9b-85f7-dc81b2aaba37}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ec3338b-3a01-48b3-9595-18ed9bc2015a}, !- Handle
  {4ff9d551-55f8-4d26-91d8-88c0c32c2523}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}, !- Handle
  CTE_Capa_virtual_terreno,               !- Name
  Smooth,                                 !- Roughness
  1;                                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {3cdac3db-30ff-48d9-9429-fab81d8bce78}, !- Handle
  {dfe5c7f4-2b72-4cb9-8745-17296a4f4ff6}; !- Material Name

OS:Material,
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}, !- Handle
  CTE_Terreno_0.5m,                       !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2fd8c5c2-4e85-4375-b6bb-332f5cdd3cd8}, !- Handle
  {16bbe239-57a5-4b5e-9d2d-6f44992503bd}; !- Material Name

OS:Schedule:Ruleset,
  {0276c46f-6fe5-4876-9c70-6287094635e2}, !- Handle
  CTER24B_TCAL,                           !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {a2dbafaf-a6bc-4b01-af18-6f1acff68d1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2dbafaf-a6bc-4b01-af18-6f1acff68d1d}, !- Handle
  Schedule Day 10,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -50;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {107ccf67-10ba-46fc-9512-01358a043cdb}, !- Handle
  Schedule Rule 6,                        !- Name
  {0276c46f-6fe5-4876-9c70-6287094635e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2612623-970b-4a59-bd79-a01579ad1e70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2612623-970b-4a59-bd79-a01579ad1e70}, !- Handle
  Schedule Day 13,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {da25b13e-8182-4288-a87b-0f2be4df433e}, !- Handle
  Schedule Rule 3,                        !- Name
  {0276c46f-6fe5-4876-9c70-6287094635e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93fdaf24-234e-4a8a-bea0-0bd39a46a8db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93fdaf24-234e-4a8a-bea0-0bd39a46a8db}, !- Handle
  Schedule Day 11,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {507dd251-942a-42d9-af2b-d1c5e09bd45e}, !- Handle
  CTER24B_TREF,                           !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  {b91f91b1-6ef8-43af-9050-3a71c40e52f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b91f91b1-6ef8-43af-9050-3a71c40e52f0}, !- Handle
  Schedule Day 14,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  99.0000076293945;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b21821e4-7eec-40df-9901-3cabaf5ee91f}, !- Handle
  Schedule Rule 8,                        !- Name
  {507dd251-942a-42d9-af2b-d1c5e09bd45e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbe071f7-02f5-4930-9eea-eaa0d3a0424e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cbe071f7-02f5-4930-9eea-eaa0d3a0424e}, !- Handle
  Schedule Day 16,                        !- Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  99,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  24.9999980926514,                       !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  27;                                     !- Value Until Time 4

