  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {30aa41a1-717b-46ce-a1aa-42353b9bd6f0}, !- Handle
  MARCO PVC 46,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {f8c0e166-8fc7-482c-a6d3-0af7d0da6b92}, !- Handle
  Rendering Color 236,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7592524-0fd3-45b1-a9b2-7f522e293a0c}, !- Handle
  Rendering Color 237,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e47dc56-cd39-425c-9f92-3c0b56a3c324}, !- Handle
  Rendering Color 238,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {3a2cd045-b8c3-421c-bbae-441dca296820}, !- Handle
  Rendering Color 239,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {f4c33791-6606-4849-b5ce-817d74074b59}, !- Handle
  Dimensionless 8,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {28a1ef94-972c-41d6-87ab-e13b50537398}, !- Handle
  Rendering Color 240,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {f8086929-fae1-407a-843e-788fd1c8ece2}, !- Handle
  MARCO PVC 47,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {a5208377-ac8c-41b2-ad95-34454b615794}, !- Handle
  MARCO PVC 48,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {bf957944-dbb2-4396-9577-873c8dbbad83}, !- Handle
  MARCO PVC 49,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {247511b1-eb4f-458f-905a-f030914cf626}, !- Handle
  Rendering Color 241,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {d1fb2a46-9c89-4509-aa68-7f896973fa02}, !- Handle
  MARCO PVC 50,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {9c9c44b2-c59a-4301-a64a-d4ce000bc1fa}, !- Handle
  MARCO PVC 51,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {1eb0ea16-afa5-4e36-aabb-7f622b140095}, !- Handle
  MARCO PVC 52,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {bcd5e1dc-42fc-4baa-afa6-f236e00cb4b5}, !- Handle
  Rendering Color 242,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67ab02f8-a738-4b66-8b23-9003a9107fea}, !- Handle
  Rendering Color 243,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {815b318a-9c1b-42ee-bfb2-3bea928ddd7e}, !- Handle
  Rendering Color 244,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {dcd13aa1-07e4-4abe-81bc-47a9566c4e90}, !- Handle
  Dimensionless 9,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b3a9953b-3bd8-4ed7-a9bc-27c3a17198d9}, !- Handle
  Rendering Color 245,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {e3c92fe6-688d-4c02-b4cd-82434b3c7bc3}, !- Handle
  MARCO PVC 53,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {89e6a232-081f-4203-b4ab-7923b17694ea}, !- Handle
  MARCO PVC 54,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {fd72ac3b-157e-497a-a466-749afc19adc2}, !- Handle
  MARCO PVC 55,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {7540c426-71c4-44c0-bedf-e88edf04b911}, !- Handle
  MARCO PVC 56,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {03b26999-9328-4dbb-93f0-d4ef2e66d90f}, !- Handle
  MARCO PVC 57,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {d6902865-3c60-428e-af64-e08ac02da1a8}, !- Handle
  MARCO PVC 58,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {e25d897e-d9fd-41db-aac3-0d60bc8f2aa8}, !- Handle
  Rendering Color 246,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c14fabc2-c7e0-4043-954f-cb58144d1f1f}, !- Handle
  Rendering Color 247,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09508519-d069-489e-a882-e663bb7e160f}, !- Handle
  Rendering Color 248,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {35a2e556-80c6-4bcd-bb34-27838e0667aa}, !- Handle
  Rendering Color 249,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {7d662d18-fae6-42a8-9c89-8582a8a96dd8}, !- Handle
  Dimensionless 10,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {882c23df-3ab9-4343-9bd5-0f0e66f664a2}, !- Handle
  Rendering Color 250,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {3b7067f4-b299-4f6e-8d88-0015c17e0066}, !- Handle
  MARCO PVC 59,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {2bc56dc6-4e90-4a19-8d61-103c32b25701}, !- Handle
  MARCO PVC 60,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {90ba0bd3-b43a-42c5-b0c5-b85e821f79ff}, !- Handle
  MARCO PVC 61,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {e7ceed4b-51d1-4588-9ced-51d66ca7ab8c}, !- Handle
  MARCO PVC 62,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {7b5831d2-8c56-495d-a5f9-e1caa87b788d}, !- Handle
  MARCO PVC 63,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {f78d84e1-3c6c-4079-8ac5-8f6946dfabc6}, !- Handle
  MARCO PVC 64,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {dde5c7d8-e32e-42d8-a023-9694f6da0eb6}, !- Handle
  Rendering Color 251,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {26fc590d-bb10-4e08-834b-b80bde23b1ae}, !- Handle
  MARCO PVC 65,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {b5e328ee-20df-4f37-91c7-9b2ae341268d}, !- Handle
  Rendering Color 252,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a023e7ce-2046-4038-8af9-6cf1930a921f}, !- Handle
  Rendering Color 253,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {8fe749f3-3e65-4db9-99b4-2bfd4f0770ed}, !- Handle
  Rendering Color 254,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {b6e1de4c-340a-44a2-9d1c-4b6faef942d8}, !- Handle
  Dimensionless 11,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {8e683c61-6190-496b-8cca-2cdd03dd14ca}, !- Handle
  Rendering Color 255,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {d6040206-2832-4387-a608-d8c03056b8c3}, !- Handle
  MARCO PVC 66,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {dcdf14bc-ab96-4479-9e4c-cd83bf9264f9}, !- Handle
  MARCO PVC 67,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {6750a5a8-16e1-47a3-bc8c-96a69cc779cc}, !- Handle
  MARCO PVC 68,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {e9b23d31-2e6c-4b26-a9de-9c697921bea8}, !- Handle
  Rendering Color 256,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {cf1d5ac3-964b-48be-bb90-5456e0bd698a}, !- Handle
  MARCO PVC 69,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {d0de6b83-e9dd-4606-a58d-cebcd575f403}, !- Handle
  MARCO PVC 70,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {c0b570c3-4ab7-47d6-b830-6a0613271b1a}, !- Handle
  MARCO PVC 71,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {3de71524-cda9-4c7b-83af-20c1c27446d2}, !- Handle
  Rendering Color 257,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b895082-e25d-42f6-add0-8934145439ec}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9af89e0b-d001-4b5a-8045-f5daa3fc9f73}, !- Handle
  Rendering Color 259,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {661a9ef5-ea58-4a0f-a477-dedd5f2b3c17}, !- Handle
  Dimensionless 12,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {888c63e2-d59e-443a-a279-5f54cf244f3c}, !- Handle
  Rendering Color 260,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {958b9009-e613-4cfa-911c-f44f08a2fada}, !- Handle
  Rendering Color 261,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {dd28bb49-78d4-4f0f-b888-d58ce0eff24d}, !- Handle
  MARCO PVC 72,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {4a467c99-f5f8-4812-871f-751579dc091a}, !- Handle
  MARCO PVC 73,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {87027823-5a2a-4ee1-88c4-545431802355}, !- Handle
  MARCO PVC 74,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {ed0adef2-ca78-476a-ba6f-6eab489a31aa}, !- Handle
  MARCO PVC 75,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {7e4ba8c8-13a3-4264-89f8-d2f6bfed69fe}, !- Handle
  MARCO PVC 76,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {e6885853-0999-4473-89f9-010e65953de8}, !- Handle
  MARCO PVC 77,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {1515009b-7533-44be-af8b-128d1b4cb416}, !- Handle
  MARCO PVC 78,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {49a15d8e-6f7e-43e6-ba27-c8ae8d6bcbf1}, !- Handle
  Rendering Color 262,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71721968-fc00-497f-ad98-555c9e710a21}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {3fea2dea-836b-421e-ba32-ce5c702a4738}, !- Handle
  Rendering Color 264,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1402ec03-34be-4c1b-89dc-aff3d1d0ea31}, !- Handle
  Rendering Color 265,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dae3c8c-3523-412b-803c-3b4df11ca9bc}, !- Handle
  Rendering Color 266,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {7ea84634-db03-418b-bd49-95d64284656f}, !- Handle
  MARCO PVC 79,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {486e7fed-bdfb-48e3-970e-e1f08dd39985}, !- Handle
  Rendering Color 267,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9cbd34b-b46f-4d96-a149-72ef3efa4a16}, !- Handle
  Rendering Color 268,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2fc51493-518f-4111-ba4e-0c3136e65201}, !- Handle
  Rendering Color 269,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bc696992-5ac1-4726-b9ed-60356bb3f0a2}, !- Handle
  Dimensionless 13,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {b6372d2a-f38d-4d8e-b2f0-0d2fa42dde1e}, !- Handle
  Rendering Color 270,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {5ee7c6d9-6739-42a0-9d64-26a8a1661d10}, !- Handle
  MARCO PVC 80,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {851a68b5-aca9-4cbe-beb7-d8ca5f2f72f2}, !- Handle
  MARCO PVC 81,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {6cf35d5d-7573-48dc-8218-3b9ffa8d6451}, !- Handle
  MARCO PVC 82,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {9a614c58-ffda-4b93-939c-fe8c5faaf0e8}, !- Handle
  Rendering Color 271,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {43c8a080-5dab-42a4-abd3-b952c8d88986}, !- Handle
  MARCO PVC 83,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {4b64a3fc-64f5-41fb-8683-a32a04175c9e}, !- Handle
  MARCO PVC 84,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {a4192f8f-b686-4363-961f-f5b6b701841c}, !- Handle
  MARCO PVC 85,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {51994691-a87b-47a4-80c1-abd02b770747}, !- Handle
  MARCO PVC 86,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {ac1572c7-7b0f-41cc-9fa1-6ef4c14491ab}, !- Handle
  Rendering Color 272,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2ccdb6c-5482-43d8-9f58-08e8cd347b97}, !- Handle
  Rendering Color 273,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1e9eee31-262e-495f-a9d4-51de94c5a9f4}, !- Handle
  Rendering Color 274,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bbdf5d4f-e8c4-4b6b-8cb8-3d35fbf7f77e}, !- Handle
  Dimensionless 14,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {87f26907-8601-4959-9063-340eb5d21f7b}, !- Handle
  Rendering Color 275,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39226b41-32f7-4b5d-8ece-5bd00578b9a6}, !- Handle
  Rendering Color 276,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {180b7429-805e-4d69-94d8-4b51b899e789}, !- Handle
  MARCO PVC 87,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {727ca4eb-1cb3-404e-96e9-6b89e1ae742e}, !- Handle
  MARCO PVC 88,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {8d7305ad-77c7-404c-958d-f74f0d2be777}, !- Handle
  MARCO PVC 89,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {cd28babf-87a6-465f-982f-350459449e51}, !- Handle
  MARCO PVC 90,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {9b364add-566c-446f-a897-aa5444d626d5}, !- Handle
  MARCO PVC 91,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {1170dfbb-288b-4b23-88af-eaff6a13b354}, !- Handle
  MARCO PVC 92,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {f29b2090-9d63-4f45-80b4-1a2daa94f3bd}, !- Handle
  Rendering Color 277,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {e4975255-a883-446b-b29a-124083fae386}, !- Handle
  MARCO PVC 93,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {e83010c4-6f32-4dbc-b7ee-b121850affd3}, !- Handle
  Rendering Color 278,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1c997b5c-4788-4535-99d3-3bd54e3006fd}, !- Handle
  Rendering Color 279,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {7b7ef97b-527f-43fb-b5de-8e9613a54547}, !- Handle
  Dimensionless 15,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {098b7dd6-32d6-4cdc-a5b0-ffb5ffdfc4b5}, !- Handle
  Rendering Color 280,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {4c841924-82ea-4e74-b66a-33c9f0794aea}, !- Handle
  MARCO PVC 94,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {85ab6c69-8c28-456d-8f9a-b6ee3e230cd9}, !- Handle
  MARCO PVC 95,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {2bd4640a-bc1e-4c9f-a2e4-116d205638a6}, !- Handle
  MARCO PVC 96,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {13eb8ce6-7773-4bbd-a5a6-0c9b1d07af9c}, !- Handle
  MARCO PVC 97,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {1c3c93d0-86a4-4733-8ff6-25f0d877632a}, !- Handle
  MARCO PVC 98,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {d7d8c635-c430-4e99-96ff-0a2a0759323a}, !- Handle
  MARCO PVC 99,                           !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {6c3fdfe6-664a-46a8-b470-154e603ebbd7}, !- Handle
  Rendering Color 281,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {7bbced42-d8f9-46d9-b205-230138ac59e7}, !- Handle
  MARCO PVC 100,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {6c4df254-ab49-4dfe-a5b3-888a04547a5d}, !- Handle
  Rendering Color 282,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3a67376-5fc4-47c2-8ac2-7a56cd531a03}, !- Handle
  Rendering Color 283,                    !- Name
  255,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2fb3c8f4-528c-440d-aabc-25322fbd762b}, !- Handle
  Rendering Color 284,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de108085-c0a8-478a-9ca1-ea6df42dbba5}, !- Handle
  Rendering Color 285,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43f8834c-a216-4d05-9bf6-97bcb8944a12}, !- Handle
  Rendering Color 286,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c9b11e2-8a12-42c5-be9e-1cf453e46ebc}, !- Handle
  Rendering Color 287,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {a089d3d6-fccc-4867-8e9d-019f98c006ae}, !- Handle
  MARCO PVC 101,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {b95e48d4-d50e-4e26-879a-5ec2aa6224e2}, !- Handle
  MARCO PVC 102,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {9619d830-bf7b-445c-9c8d-2770872d809c}, !- Handle
  MARCO PVC 103,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {595a63b2-a517-4da9-8018-f9f06a428234}, !- Handle
  Rendering Color 288,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1ebbbdc-8160-4771-b3de-af6d8de8194c}, !- Handle
  Rendering Color 289,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {1d2be0b5-41b4-41ae-8ab9-964d74863331}, !- Handle
  Rendering Color 290,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {2011b534-6cc6-4cd9-88ba-8e224b5d8cd8}, !- Handle
  Dimensionless 16,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {057154cc-9013-4f60-8803-0af1959d99b6}, !- Handle
  Rendering Color 291,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be522cc2-c683-4df0-8d08-ba769f588e4f}, !- Handle
  Rendering Color 292,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f18be1d8-0337-4ec5-97b3-b8f3427e9d1e}, !- Handle
  Rendering Color 293,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {af80aee7-857e-43a8-bbdd-67b7072d8b7d}, !- Handle
  MARCO PVC 104,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {d7b21f2a-4643-427e-acb9-6006d38b9f68}, !- Handle
  MARCO PVC 105,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {c3281dc3-4a70-4019-8360-64fb1bc8226b}, !- Handle
  MARCO PVC 106,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {0f1b453f-168a-4c5c-9eaa-855392a9eaf8}, !- Handle
  MARCO PVC 107,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {fb4c9f2e-b4a4-40ef-b241-1b3301a91581}, !- Handle
  MARCO PVC 108,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {a7c4dd08-45cc-4717-97ba-4c249dec1245}, !- Handle
  MARCO PVC 109,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {24f9e5f0-80b4-44d9-b13a-d7e1d000c95b}, !- Handle
  Rendering Color 294,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {bd72a485-30fe-4064-9cb9-d4da9729109a}, !- Handle
  Rendering Color 295,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {26239565-bc91-4ce5-9e97-c049e87828de}, !- Handle
  Dimensionless 17,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {7d5a31ce-5a80-43d0-9b90-760d2614cd72}, !- Handle
  Rendering Color 296,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {8119eefe-12b0-41e4-92c4-69d0659d6bdc}, !- Handle
  MARCO PVC 110,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {9c955863-a6c9-44ff-af0f-458290ce20cb}, !- Handle
  MARCO PVC 111,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {1b676d8e-1474-48f5-b4f7-f568d8509f8c}, !- Handle
  MARCO PVC 112,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {17cc6332-faab-4ded-acf1-c83f6d5b35c8}, !- Handle
  MARCO PVC 113,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {82a9b997-b9a8-4f1e-9f63-6ed9e546d856}, !- Handle
  MARCO PVC 114,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:WindowProperty:FrameAndDivider,
  {e501ac4b-4611-4eb4-959e-354ad65e39a6}, !- Handle
  MARCO PVC 115,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {1830c988-dd45-4709-9afc-5b5d9e19028a}, !- Handle
  Rendering Color 297,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {010929bb-7e36-4d20-a80d-006a3ded276b}, !- Handle
  MARCO PVC 116,                          !- Name
  0.08,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0.02,                                   !- Frame Inside Projection {m}
  2.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Rendering:Color,
  {f0a3ff5f-52bc-4ef2-98bb-4d03443e2c54}, !- Handle
  Rendering Color 298,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Construction,
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}, !- Handle
  CTE_Ref_Cubierta_zona B,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {b1e0bf0d-588c-4d50-a14a-a5a4f13aa752}, !- Layer 1
  {6276848f-a3e7-4a26-a90a-17fbe9307f9e}, !- Layer 2
  {a89e6eb3-9ed8-4ac9-9c5e-f4232eaa79cc}, !- Layer 3
  {e80f42bb-7982-4de7-a5ab-6fcddf65b0a6}, !- Layer 4
  {8fa2c407-bb39-42cc-89f5-983385055244}; !- Layer 5

OS:StandardsInformation:Construction,
  {fbdc8dc0-efd2-4771-9440-c2f3e4ad33e1}, !- Handle
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b374591d-b797-428f-be8c-343cbd18efd0}, !- Handle
  CTE_Ref_Cubierta_zona C,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {b1e0bf0d-588c-4d50-a14a-a5a4f13aa752}, !- Layer 1
  {6276848f-a3e7-4a26-a90a-17fbe9307f9e}, !- Layer 2
  {4bb4a89a-47b2-4a7c-a9f9-56faeab7b98a}, !- Layer 3
  {e80f42bb-7982-4de7-a5ab-6fcddf65b0a6}, !- Layer 4
  {8fa2c407-bb39-42cc-89f5-983385055244}; !- Layer 5

OS:StandardsInformation:Construction,
  {6a957dd8-82d3-41d8-a3bb-2e4f8f3b8112}, !- Handle
  {b374591d-b797-428f-be8c-343cbd18efd0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b914b16e-0233-47a6-911c-bc788e83aa41}, !- Handle
  CTE_Ref_Cubierta_zona D,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {b1e0bf0d-588c-4d50-a14a-a5a4f13aa752}, !- Layer 1
  {6276848f-a3e7-4a26-a90a-17fbe9307f9e}, !- Layer 2
  {2f9c57fc-8173-4a1b-8967-c7013c74dadd}, !- Layer 3
  {e80f42bb-7982-4de7-a5ab-6fcddf65b0a6}, !- Layer 4
  {8fa2c407-bb39-42cc-89f5-983385055244}; !- Layer 5

OS:StandardsInformation:Construction,
  {56528878-7b3d-434d-8f60-f39cfeb65a81}, !- Handle
  {b914b16e-0233-47a6-911c-bc788e83aa41}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}, !- Handle
  CTE_Ref_Cubierta_zona E,                !- Name
  {2770ba74-ff19-4cef-81bc-81cb2b5e32a9}, !- Surface Rendering Name
  {b1e0bf0d-588c-4d50-a14a-a5a4f13aa752}, !- Layer 1
  {6276848f-a3e7-4a26-a90a-17fbe9307f9e}, !- Layer 2
  {93b08f7f-e153-4005-b490-b6316544bce9}, !- Layer 3
  {e80f42bb-7982-4de7-a5ab-6fcddf65b0a6}, !- Layer 4
  {8fa2c407-bb39-42cc-89f5-983385055244}; !- Layer 5

OS:StandardsInformation:Construction,
  {89a62513-31d7-483e-b5c0-db14315c8d39}, !- Handle
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Handle
  CTE_Ref_Forjado interior_Suelo,         !- Name
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Surface Rendering Name
  {f265787f-d16a-471e-91cc-1843ff1b9aba}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 3

OS:Material,
  {f265787f-d16a-471e-91cc-1843ff1b9aba}, !- Handle
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69a1c7a2-e58a-49ea-8416-85bcfabecb6c}, !- Handle
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Material Name

OS:Material,
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Handle
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57dcea82-e782-4bf6-9080-178e9f3eefef}, !- Handle
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}; !- Material Name

OS:Material,
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Handle
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e10b2bc6-887f-4a30-a51b-45b4f4b58010}, !- Handle
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Material Name

OS:StandardsInformation:Construction,
  {6c2139d6-83ed-48b6-b90c-5402e0ed3fd5}, !- Handle
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}, !- Handle
  CTE_Ref_Forjado interior_Techo,         !- Name
  {71b2a650-50f8-4c82-915b-6b6e574b571a}, !- Surface Rendering Name
  {6d716a72-010a-475b-824b-fd20abf786fe}, !- Layer 1
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 2
  {f265787f-d16a-471e-91cc-1843ff1b9aba}; !- Layer 3

OS:StandardsInformation:Construction,
  {7038c814-b036-4c8f-99c3-09ecb6cf3e6c}, !- Handle
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Handle
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {acdf1a94-28bc-4fd6-8a5a-2e29a558f523}, !- Handle
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Material Name

OS:Material,
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Handle
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f76f273a-936e-4b1a-9bcc-dafc0d94ff50}, !- Handle
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}; !- Material Name

OS:Material,
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Handle
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f43e9d6-ba39-40b6-96f6-b871bd573458}, !- Handle
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}; !- Material Name

OS:Material,
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Handle
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e800267-06ef-4f8f-9f2c-4d8bfe1d5a03}, !- Handle
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}; !- Material Name

OS:Material,
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}, !- Handle
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f50c39cb-1fe1-4e01-acc1-153ff06225a4}, !- Handle
  {75641e50-33b3-47f5-85d7-0e6c7e967d7b}; !- Material Name

OS:Construction,
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Handle
  CTE_Ref_Huecos_zona alfa,               !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1edb002-87a2-47e4-b51c-c7a74f6d5d7f}, !- Handle
  {60b872ab-21a8-4edf-b3cd-f5c5fa99b40a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {aed7c817-8aa1-4a71-af48-3f4b111e5f13}, !- Handle
  CTE_Ref_Huecos_zona alfa_con_persiana,  !- Name
  {0446e9bb-a206-4857-9070-85b447097be9}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {37c400ae-2cb8-4ecc-bf1c-f2256d8bf07b}; !- Layer 2

OS:StandardsInformation:Construction,
  {890ed165-43de-4f85-8f8a-3cd099859931}, !- Handle
  {aed7c817-8aa1-4a71-af48-3f4b111e5f13}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {3df3afce-f051-4e8a-87fc-4d2901113ea6}, !- Handle
  CTE_Ref_Huecos_zona E_con_persiana,     !- Name
  {9af37d5a-f260-444c-a216-5fc5f729de63}, !- Surface Rendering Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Layer 1
  {a83b8a9a-20c6-49df-bacb-3898f41c4710}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c176e29-41a4-4539-a377-0e403d966a8f}, !- Handle
  {3df3afce-f051-4e8a-87fc-4d2901113ea6}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {b31727a5-10dd-4565-b917-40d033bc9a2d}, !- Handle
  CTE_Ref_Medianera_zona A,               !- Name
  {c10eeae1-ce1b-4f3f-84ea-226392592678}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 2
  {39c95835-71cd-40d8-987b-bbf72b351830}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {98e75efe-456d-4efc-b1fe-ffd2baa93391}, !- Handle
  {b31727a5-10dd-4565-b917-40d033bc9a2d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {16f1dd72-734c-430d-89b4-8a3d447ec678}, !- Handle
  CTE_Ref_Medianera_zona B,               !- Name
  {587d158f-18ca-44ed-91fb-ede37e4b05a8}, !- Surface Rendering Name
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 1
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 2
  {24997068-0e17-47c1-a40a-bddd8aad4b5b}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {5d2f0617-c71a-446f-ba58-2e902f5062ab}, !- Handle
  {16f1dd72-734c-430d-89b4-8a3d447ec678}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {995bfcef-aacc-4139-822c-1f057046d938}, !- Handle
  CTE_Ref_Medianera_zona C,               !- Name
  {d71bef50-c7ad-4d15-a3b2-1f13c23ceef9}, !- Surface Rendering Name
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 1
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 2
  {9431327b-09d0-45c9-b94a-43c6456f9d03}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {8d73de67-16b5-4ced-b9df-793b6c3339a3}, !- Handle
  {995bfcef-aacc-4139-822c-1f057046d938}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {a21949a6-de7d-47d2-b062-bce8d68a2775}, !- Handle
  CTE_Ref_Medianera_zona D,               !- Name
  {37552066-1abe-4cca-b38c-2f6088f7d88c}, !- Surface Rendering Name
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 1
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 2
  {c65a6c6c-baa0-4665-a11b-daf323dc5b5e}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {f0e9f511-773d-466f-a8f0-a099a9006d9f}, !- Handle
  {a21949a6-de7d-47d2-b062-bce8d68a2775}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {224c3019-595b-4203-99a5-51c93e404ebd}, !- Handle
  CTE_Ref_Medianera_zona E,               !- Name
  {f69a4b7c-0be4-4afd-b138-99e88fdbaf76}, !- Surface Rendering Name
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 1
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 2
  {c6ad8ef0-ea63-4b6d-a305-6e22654f078b}, !- Layer 3
  {76ad5d7a-c197-4caa-adda-2f601bbf08a1}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {6ce18409-aae5-40c3-86c0-19fb5edc74bd}, !- Handle
  {224c3019-595b-4203-99a5-51c93e404ebd}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Handle
  CTE_Ref_Muro Exterior_zona A,           !- Name
  {9c83d64d-61d4-42c2-b005-7f4ee2d8f9bc}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {7c80e8a2-9a7b-488b-9e43-cc8af7835b3e}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {cdb2aff9-e4c5-4579-8261-78ef3ee82695}, !- Handle
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Handle
  CTE_Ref_Muro Exterior_zona B,           !- Name
  {53f0c346-4dfd-49e6-a773-ad1521b8e407}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {63eaf1ec-a10d-44a4-8215-af26633b2eec}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {4fe2b7ca-acbe-48de-9031-2fc01b9e9e23}, !- Handle
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Handle
  CTE_Ref_Muro Exterior_zona C,           !- Name
  {69629142-0fa6-4a65-9dc7-be901dd54d2c}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {3eb34709-842a-4614-9b2b-3a408ee429f9}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {858c2990-26f0-4abe-92a7-4079ee111dc0}, !- Handle
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Handle
  CTE_Ref_Muro Exterior_zona D,           !- Name
  {6c7581e3-ae43-4b56-8337-dc588d9e3eb3}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {866ff922-0294-47cf-a4c0-8bbf55c89f99}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {0788cdd1-8b81-4e9a-874f-5ac5e660dfb7}, !- Handle
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Handle
  CTE_Ref_Muro Exterior_zona E,           !- Name
  {c097ba2c-bc6a-4a4d-bb7f-3c6a0f028959}, !- Surface Rendering Name
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 1
  {bdfcdfc4-dbfb-4f24-983a-a433c1b259e5}, !- Layer 2
  {4b70ae0a-13f0-4514-91d3-a13f6d2f76fc}, !- Layer 3
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 4
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 5

OS:StandardsInformation:Construction,
  {160a4ca3-9970-4892-9f19-bc06785cbf5e}, !- Handle
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Handle
  CTE_Ref_Partición interior,            !- Name
  {874422d5-9de3-405c-88ba-641d63c9430a}, !- Surface Rendering Name
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}, !- Layer 1
  {6e28d7f9-2222-4ebb-9f39-b54be8f20c4a}, !- Layer 2
  {098b4eb0-fe5a-4d68-b9cb-f25ee471afde}; !- Layer 3

OS:StandardsInformation:Construction,
  {b3a64c33-6b84-4e43-b823-94bbb5c9196c}, !- Handle
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Handle
  CTE_Ref_Suelo_zona A,                   !- Name
  {7150fcf5-b0cd-4ebf-91d5-0b32b0ef632e}, !- Surface Rendering Name
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 1
  {aae2ca40-5205-4e06-978b-db8002846c58}, !- Layer 2
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 3
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {56f7c849-c0c9-4ba4-ba40-d70c684ed593}, !- Handle
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Handle
  CTE_Ref_Suelo_zona B,                   !- Name
  {5e052703-08cd-485b-84e0-4c995e87082f}, !- Surface Rendering Name
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 1
  {7a5b8f28-b7d8-49d5-a143-4363bb8043b8}, !- Layer 2
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 3
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {f18c7ce3-2088-4846-b8a2-5e1c1f2370b7}, !- Handle
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Handle
  CTE_Ref_Suelo_zona C,                   !- Name
  {f6151c73-35cf-4aca-9722-0e48ffda22fe}, !- Surface Rendering Name
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 1
  {54b4d65c-28ed-485d-ab54-6fde6a2f2e8c}, !- Layer 2
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 3
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {2cc22026-20ab-4a55-8d21-f2767f9e6b88}, !- Handle
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Handle
  CTE_Ref_Suelo_zona D,                   !- Name
  {cfcd4bad-6bf7-4dc1-a527-0a88491c2278}, !- Surface Rendering Name
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 1
  {8e967bc6-9e15-4c9c-bc5b-5758b3c2245a}, !- Layer 2
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 3
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {f2820e3e-95a4-447d-b616-5a6d80b34aaa}, !- Handle
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Handle
  CTE_Ref_Suelo_zona E,                   !- Name
  {d5f49dce-119a-4cab-85af-aa2e77b3a0c6}, !- Surface Rendering Name
  {da04da82-d8a4-424d-ab67-62883b2969bf}, !- Layer 1
  {73ac25b0-95a9-425b-9538-91831c4a82f6}, !- Layer 2
  {6ea35070-4aec-47b1-a905-e5bfc6bc3a12}, !- Layer 3
  {6d716a72-010a-475b-824b-fd20abf786fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {eb8e5a05-bcf2-4121-b08a-38b42253daa8}, !- Handle
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Handle
  CTE_Res_Mobiliario,                     !- Name
  {f1deeb06-53a6-4537-abd3-d95f0ec7e88b}, !- Surface Rendering Name
  {c5d80648-6e86-4bb5-b23e-6cddefa7cbdc}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfc84cdc-31c1-4577-bc54-592f7245ba74}, !- Handle
  {c295ebba-7cd2-4a0f-b7e2-cba8c39650f4}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Handle
  CTE_Terc_Mobiliario,                    !- Name
  {73bc3171-31f3-4b75-9777-493c29f2ab39}, !- Surface Rendering Name
  {44254f37-01df-4e1a-acfe-d5342bb6e286}; !- Layer 1

OS:StandardsInformation:Construction,
  {e470ab21-c588-4d08-a9f5-ebd07c10dbd7}, !- Handle
  {f940ce1f-11a5-4474-8fd5-80f60308a075}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {95c110b8-e2b4-4804-9f82-d937e265dc56}, !- Handle
  CTE_Ref_Vidrio_zona A_5.7,              !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {2954a2e7-5cbe-4504-8417-caff9555ef8d}, !- Handle
  {95c110b8-e2b4-4804-9f82-d937e265dc56}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}, !- Handle
  CTE_Ref_Vidrio_zona B_5.7,              !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {568bb6d2-1024-4e1a-86e9-06533fe395b9}, !- Handle
  {3be7138e-1c00-4c0a-8f3c-b68ad7248bf5}; !- Material Name

OS:DefaultConstructionSet,
  {55dddf39-1947-4251-8f03-66cba9fc2bc6}, !- Handle
  CTE_EdificioReferencia_zonaA,           !- Name
  {5bf000a1-55fa-45e0-b656-7e088697b77f}, !- Default Exterior Surface Constructions Name
  {23fb3f49-47d5-4d37-9f87-a779d904f750}, !- Default Interior Surface Constructions Name
  {3aef60b7-95cc-4cb4-b3b7-8b1cf71711c5}, !- Default Ground Contact Surface Constructions Name
  {c317c949-18a3-4012-8504-cb731f85d419}, !- Default Exterior SubSurface Constructions Name
  {d700cb86-39ed-4182-90b4-699265652380}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5bf000a1-55fa-45e0-b656-7e088697b77f}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Floor Construction Name
  {442ab85f-51e6-4541-afa6-b27c1ce297be}, !- Wall Construction Name
  {43b00602-6d61-4dfb-b526-2295afba771f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23fb3f49-47d5-4d37-9f87-a779d904f750}, !- Handle
  Default Surface Constructions 5,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3aef60b7-95cc-4cb4-b3b7-8b1cf71711c5}, !- Handle
  Default Surface Constructions 6,        !- Name
  {a1f494b2-00bf-422a-b008-0d58f0d58a12}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c317c949-18a3-4012-8504-cb731f85d419}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Fixed Window Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Operable Window Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Glass Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Overhead Door Construction Name
  {cf81b053-d22c-4c27-9e25-5006928bbe5b}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d700cb86-39ed-4182-90b4-699265652380}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ebd9a922-ca04-49de-a3c7-0c5f6e1caf09}, !- Handle
  CTE_EdificioReferencia_zonaB,           !- Name
  {b55997fb-d945-4dd0-a34b-f92864ff809a}, !- Default Exterior Surface Constructions Name
  {9bc4b1c8-e374-45e7-9923-d561a56b5a50}, !- Default Interior Surface Constructions Name
  {9537bab1-1f16-42b6-860f-b94901967fc2}, !- Default Ground Contact Surface Constructions Name
  {2a10709e-0538-43c5-b918-565e4d24c5d1}, !- Default Exterior SubSurface Constructions Name
  {9a815641-fe72-4f13-bb3e-bb9bef99f838}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b55997fb-d945-4dd0-a34b-f92864ff809a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Floor Construction Name
  {9a2c0e72-333e-48a4-860a-d12fec1a55f6}, !- Wall Construction Name
  {eb35c51d-1e44-4e67-b1ce-942496a1d607}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9bc4b1c8-e374-45e7-9923-d561a56b5a50}, !- Handle
  Default Surface Constructions 2,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9537bab1-1f16-42b6-860f-b94901967fc2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2cb01469-f7dd-4176-9b1e-80ebf94c1e98}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a10709e-0538-43c5-b918-565e4d24c5d1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Fixed Window Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Operable Window Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Glass Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Overhead Door Construction Name
  {929a6c0f-73a2-4c02-904c-0be6688bb40c}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a815641-fe72-4f13-bb3e-bb9bef99f838}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b66d835d-a3a7-4496-8f99-1d47c4f5b5dc}, !- Handle
  CTE_EdificioReferencia_zonaC,           !- Name
  {4cc875ae-3fcf-42e5-906b-da9c0d344670}, !- Default Exterior Surface Constructions Name
  {4747570a-12a5-4b97-b68a-28fb0722e666}, !- Default Interior Surface Constructions Name
  {51a742a6-b3b6-4b8f-8fb3-6f3c92d01a87}, !- Default Ground Contact Surface Constructions Name
  {290f51e2-74ca-402d-93a6-968aa1d05314}, !- Default Exterior SubSurface Constructions Name
  {95c8a02d-20df-4e01-92b2-1843cbd3a8f5}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4cc875ae-3fcf-42e5-906b-da9c0d344670}, !- Handle
  Default Surface Constructions 7,        !- Name
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Floor Construction Name
  {026b2236-e3b4-4b7b-a9da-ed94cd2aa0d5}, !- Wall Construction Name
  {b374591d-b797-428f-be8c-343cbd18efd0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4747570a-12a5-4b97-b68a-28fb0722e666}, !- Handle
  Default Surface Constructions 8,        !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51a742a6-b3b6-4b8f-8fb3-6f3c92d01a87}, !- Handle
  Default Surface Constructions 9,        !- Name
  {2295a702-b04c-4664-a210-3fef7301b7ca}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {290f51e2-74ca-402d-93a6-968aa1d05314}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Fixed Window Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Operable Window Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Glass Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Overhead Door Construction Name
  {2a56beb9-33eb-431c-ba7f-6c7ca2932323}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95c8a02d-20df-4e01-92b2-1843cbd3a8f5}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}, !- Handle
  CTE_Ref_Vidrio_zona C_4.4,              !- Name
  4.4,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {b1937361-104f-4cf5-a92d-0173af6a6777}, !- Handle
  {625554d1-39e4-44a0-905c-e7909dd2fd7f}; !- Material Name

OS:DefaultConstructionSet,
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Handle
  CTE_EdificioReferencia_zonaD,           !- Name
  {28d939f6-eafa-43ea-9c2f-c6343cf3b56c}, !- Default Exterior Surface Constructions Name
  {e49ca212-7705-4b75-aac2-14a49e6f91ce}, !- Default Interior Surface Constructions Name
  {0e085293-a3b5-4e0d-a604-6dd9a83941e6}, !- Default Ground Contact Surface Constructions Name
  {25a3ea91-2861-4307-90fe-1fd8e2b8e90b}, !- Default Exterior SubSurface Constructions Name
  {6b145f64-ab63-4c53-8565-fa28c04974f3}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {28d939f6-eafa-43ea-9c2f-c6343cf3b56c}, !- Handle
  Default Surface Constructions 10,       !- Name
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Floor Construction Name
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Wall Construction Name
  {b914b16e-0233-47a6-911c-bc788e83aa41}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e49ca212-7705-4b75-aac2-14a49e6f91ce}, !- Handle
  Default Surface Constructions 11,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e085293-a3b5-4e0d-a604-6dd9a83941e6}, !- Handle
  Default Surface Constructions 12,       !- Name
  {beca3357-d4e6-4139-b912-db08f4ff6f34}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25a3ea91-2861-4307-90fe-1fd8e2b8e90b}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Fixed Window Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Operable Window Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Glass Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Overhead Door Construction Name
  {1e77a985-e131-46c6-b1a0-d1138f9f0d06}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b145f64-ab63-4c53-8565-fa28c04974f3}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}, !- Handle
  CTE_Ref_Vidrio_zona D_3.5,              !- Name
  3.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {33c07cbf-3c4e-4e5d-952d-007e383fdc5d}, !- Handle
  {3454ecf5-92e0-48c5-86c2-1f58504870fc}; !- Material Name

OS:DefaultConstructionSet,
  {d490b8a3-26f5-4d44-a222-0d2a2469c34e}, !- Handle
  CTE_EdificioReferencia_zonaE,           !- Name
  {acca372a-58b6-464f-aba3-1f9e32b3357b}, !- Default Exterior Surface Constructions Name
  {53be243a-0fde-49f2-a984-b4f715cb5bd0}, !- Default Interior Surface Constructions Name
  {b7090fa7-61da-4f52-8500-36961e854b7e}, !- Default Ground Contact Surface Constructions Name
  {af97989e-85d1-44a9-89cc-e909f45f1793}, !- Default Exterior SubSurface Constructions Name
  {5f91b317-fd91-4b51-af22-82c16b69064a}, !- Default Interior SubSurface Constructions Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {acca372a-58b6-464f-aba3-1f9e32b3357b}, !- Handle
  Default Surface Constructions 13,       !- Name
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Floor Construction Name
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Wall Construction Name
  {0da06f1b-f9e9-4d23-8f31-a5421fbe3bd9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53be243a-0fde-49f2-a984-b4f715cb5bd0}, !- Handle
  Default Surface Constructions 14,       !- Name
  {afdca81b-94b6-40ff-8b9a-de8bdbe17bfc}, !- Floor Construction Name
  {59693959-0eb4-466c-865e-b3710f4fe724}, !- Wall Construction Name
  {b3576f37-a6a7-477c-a548-b3cc2d68969a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b7090fa7-61da-4f52-8500-36961e854b7e}, !- Handle
  Default Surface Constructions 15,       !- Name
  {8bacef83-ce87-487f-acc8-62bdcefab117}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {af97989e-85d1-44a9-89cc-e909f45f1793}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Fixed Window Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Operable Window Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Glass Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Overhead Door Construction Name
  {113817c3-2799-4b06-b84d-b0d730f67d3b}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f91b317-fd91-4b51-af22-82c16b69064a}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9940484e-c241-4fad-959d-46ceb0d9eb53}, !- Handle
  CTE_Ref_Vidrio_zona E_3.5,              !- Name
  3.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {98083742-9e99-4f50-b7f5-0604cdd7a83c}, !- Handle
  {9940484e-c241-4fad-959d-46ceb0d9eb53}; !- Material Name

OS:ShadingControl,
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Handle
  Shading Control 117,                    !- Name
  ExteriorShade,                          !- Shading Type
  {20385451-d2f0-4cc4-bf5b-d491e7df771b}, !- Construction with Shading Name
  {1dbf2190-e881-465f-a35a-2177197435a5}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {e076917a-0360-4aac-80b7-ca2037d24d48}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ;                                       !- Setpoint 2

OS:Rendering:Color,
  {69e9e9a2-76a7-4522-9b5d-3c3671c0ab21}, !- Handle
  Rendering Color 299,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de3a333f-209d-4e06-bdb8-ae809b6ccbc2}, !- Handle
  Rendering Color 300,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a79b6b8f-c048-4ab0-80f3-d64b7063d4fe}, !- Handle
  Rendering Color 301,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d52fdb5-b998-475a-a434-17fcd8d9afc7}, !- Handle
  Rendering Color 302,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d7b5d9b-4817-427e-b9a8-c980c2dc9ca2}, !- Handle
  Rendering Color 303,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {179886c6-822b-49f1-a50e-bd94866cd110}, !- Handle
  Rendering Color 304,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dcc9f01-fcc5-44be-83aa-77d1afae68cc}, !- Handle
  Rendering Color 305,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af4ad0ad-4bbe-402f-8944-9009bfff9350}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a8ad8a3-77d6-4236-b9d8-6893f10501d9}, !- Handle
  Rendering Color 307,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1bf130e-23df-4c98-9497-c9b7e27198e9}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {033ac440-5172-4e61-b158-f712e5f25576}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54dd6f2d-9025-4d8e-ac52-4fecbf2be7e6}, !- Handle
  Rendering Color 310,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6380c863-fcd9-48d3-8423-64818c52a6c6}, !- Handle
  Rendering Color 311,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a01ac75-1de6-43d5-ad52-87218dc2ba95}, !- Handle
  Rendering Color 312,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7a1e70e-bb5d-4d91-a9ed-03fbb1cf6c30}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {025b2e3a-4215-4b2d-a633-8842b29a1556}, !- Handle
  Rendering Color 314,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {722ec79f-2698-4240-bb33-f512ad1c9b83}, !- Handle
  Rendering Color 315,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8ecf295-f6ad-42e4-b27e-4b9948031eed}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68df2308-06e5-42ec-af6e-2e97e3a6b271}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd33eada-2acd-4ee7-bc20-253d10761128}, !- Handle
  Rendering Color 318,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {edf6796e-9972-41e1-9047-81c61bf8d7ab}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {380621ed-be86-477c-b316-c94fa5620f18}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e186565-a46d-43d1-9c2b-39fa5fee15d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc927395-0ae2-4f1f-a864-cafd53a31738}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6a95ed9-0575-4165-9488-0e915fcd7c78}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84fe9772-7f13-49d2-8d68-4b428d9349fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11fad70b-59a7-4f84-bd11-5a5d2f445745}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69d3fc14-a726-414c-943e-d057b34c6804}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daad2066-b5d8-4059-bbe1-44add577c409}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d85a580f-f7d4-423f-85ff-2f418c12b1c4}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0af7bf3a-ffc2-4c8c-bce8-21424d0e4959}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fb18a1e-efc1-41c7-b2bd-7b4d6d6298ff}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc1ed851-9b06-4495-a80f-0cd2f0d8d7a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8d40d36-2a07-4498-847b-faf49cd1b3b8}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b61fbdc-5697-40fa-8191-5a66c5b81b51}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e0e65f9-5b92-473c-b8e9-65d2f51fa4b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce5663df-6b40-4862-a40b-cd82b4f5cde3}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {588f452a-3afa-46b1-9193-3a446a565027}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16ba93b2-865a-4a53-8cc2-f1b84e2488ee}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7d6cadb-0940-4c02-970a-8e67ebe7ac6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33312212-bbda-49e8-9958-49319ab043b2}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c5ca2fc-2163-4e66-9075-815d556cdbed}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:BuildingStory,
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Handle
  Planta 0,                               !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce903a05-05cb-4360-b901-a5026d2fd0ce}; !- Group Rendering Name

OS:Rendering:Color,
  {ce903a05-05cb-4360-b901-a5026d2fd0ce}, !- Handle
  Rendering Color 320,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:BuildingStory,
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Handle
  Planta 1,                               !- Name
  2.5,                                    !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8e162d16-5445-4e0e-83e0-dd93f73f52e2}; !- Group Rendering Name

OS:Rendering:Color,
  {8e162d16-5445-4e0e-83e0-dd93f73f52e2}, !- Handle
  Rendering Color 321,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Handle
  Planta 2,                               !- Name
  5,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aa2a047c-b3ea-4ec7-802a-7734a23cb01f}; !- Group Rendering Name

OS:Rendering:Color,
  {aa2a047c-b3ea-4ec7-802a-7734a23cb01f}, !- Handle
  Rendering Color 322,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Handle
  Planta 3,                               !- Name
  7.5,                                    !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {227e7acb-88c9-4812-99cf-7b84aa4b837e}; !- Group Rendering Name

OS:Rendering:Color,
  {227e7acb-88c9-4812-99cf-7b84aa4b837e}, !- Handle
  Rendering Color 323,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {bf534fd0-5d2c-46d4-ac17-73009d482e57}, !- Handle
  Winter 0.4% Dry Bulb Temperature,       !- Name
  6.7,                                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  -4.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  DewPoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {41c1d8c8-98d3-46ff-9123-58a464e9c14e}, !- Handle
  Summer 99.6% Dry Bulb Temperature,      !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  15,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  1,                                      !- Daylight Saving Time Indicator
  DewPoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RadianceParameters,
  {a08f22b9-b5fc-426c-980e-813c14481c5a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {e1027e97-5c6f-4c85-8e36-32661891d425}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {9cfaab32-7dc7-4ce2-bfe3-7bbcffca614c}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f96a2456-0ac4-4a45-9d31-bd84a5cbc973}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {f461ff5e-da7a-41b0-83c5-57eb0bb36b6a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b1d77c12-5806-4519-b3e6-18bcc4a84f81}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {2ad901a2-2cea-44c0-920f-89547be7c5c6}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f03017d5-19f9-47fb-8399-81b4a453b710}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ae7e97c3-893d-4846-8bd4-b65c1ba70dfe}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WaterUse:Equipment,
  {0647a36c-2e6a-4465-9e9f-d3536af29955}, ! Handle
  Water Fixture,                          ! Name
  {f6bf324e-3196-4bac-bf72-d7628b556c57}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d5ec0861-f574-49de-b806-4be28a1320c3}; !- Flow Rate Fraction Schedule Name

OS:Space,
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Handle
  1_VIV1,                                 !- Name
  {56ef3489-666b-4906-9f70-990d34e20ff6}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  45.3074858844501,                       !- X Origin {m}
  83.4971619183513,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf65da8c-b76a-4b0e-ae50-ba7627dd833c}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 62.5316306963821, 2.5,  !- X,Y,Z Vertex 1 {m}
  35.07080343398, 62.5316306963821, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 62.5316306963818, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 62.5316306963818, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Handle
  1_ZC1,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5366824504702,                       !- X Origin {m}
  20.9655312219691,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Handle
  1_ZC3,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2366824504703,                       !- X Origin {m}
  81.2355312219691,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14ce858d-cc5b-4b7c-83cc-73c47bc91de0}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6f946a-489a-4ffe-bba3-73e32a177a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 8.24000000000008, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 8.24000000000008, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -6.15000000000001, 21.72, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.15000000000001, 21.72, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de80e2ed-1f44-4187-a536-bc01705ef572}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 21.72, 2.5,          !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 21.72, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 21.72, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 21.72, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf308dd-9640-429c-bbfb-83839671ea9d}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95359e8-d0da-4ebc-8cda-d5914c7e1114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999999, 21.72, 2.5,          !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, 21.72, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 8.24000000000008, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 8.24000000000008, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38152dc9-1a86-4817-a709-80caaa7b222a}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999999, 8.24000000000008, 2.5, !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, 8.24000000000008, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -6.15000000000001, 8.24000000000008, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -6.15000000000001, 8.24000000000008, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38274c1e-32ea-4d86-8510-8f40e3fcd575}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35999999999999, -21.9699999999999, 2.5, !- X,Y,Z Vertex 1 {m}
  6.35999999999999, -21.9699999999999, 0, !- X,Y,Z Vertex 2 {m}
  9.15000000000001, -21.9699999999999, 0, !- X,Y,Z Vertex 3 {m}
  9.15000000000001, -21.9699999999999, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8c10a7-33e2-408f-b28c-c2e6ea4b7ff0}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a1e3c9-5037-4900-92bc-795831fd975d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15000000000001, -21.9699999999999, 2.5, !- X,Y,Z Vertex 1 {m}
  9.15000000000001, -21.9699999999999, 0, !- X,Y,Z Vertex 2 {m}
  9.15000000000001, -8.23999999999993, 0, !- X,Y,Z Vertex 3 {m}
  9.15000000000001, -8.23999999999993, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612e4600-151c-4338-aa6d-a428ab76f57e}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf0fdb0-d0c9-4f3d-87cb-a140edabcf90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35999999999999, -8.23999999999993, 2.5, !- X,Y,Z Vertex 1 {m}
  6.35999999999999, -8.23999999999993, 0, !- X,Y,Z Vertex 2 {m}
  6.35999999999999, -21.9699999999999, 0, !- X,Y,Z Vertex 3 {m}
  6.35999999999999, -21.9699999999999, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87638281-7e79-4aab-ab4c-7c7ff582804e}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6956ef-a753-40fe-b8ee-930a910e4eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15000000000001, -21.9699999999999, 2.5, !- X,Y,Z Vertex 1 {m}
  9.15000000000001, -8.23999999999993, 2.5, !- X,Y,Z Vertex 2 {m}
  6.35999999999999, -8.23999999999993, 2.5, !- X,Y,Z Vertex 3 {m}
  6.35999999999999, -21.9699999999999, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a83541a-8507-489c-b2b7-cc0e0ba8e9c9}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38152dc9-1a86-4817-a709-80caaa7b222a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.0814340190156, 8.24000000000008, 2.10031606738897, !- X,Y,Z Vertex 1 {m}
  -8.0868449900328, 8.24000000000008, 0.900499268451336, !- X,Y,Z Vertex 2 {m}
  -6.9668449900328, 8.24000000000008, 0.900499268451336, !- X,Y,Z Vertex 3 {m}
  -6.9614340190156, 8.24000000000008, 2.10031606738897; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef0308d4-b55a-41c3-baf7-fec04e34380e}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38274c1e-32ea-4d86-8510-8f40e3fcd575}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.29458918617375, -21.9699999999999, 2.10574608616061, !- X,Y,Z Vertex 1 {m}
  7.28917821515655, -21.9699999999999, 0.905929287222975, !- X,Y,Z Vertex 2 {m}
  8.40917821515645, -21.9699999999999, 0.905929287222975, !- X,Y,Z Vertex 3 {m}
  8.41458918617374, -21.9699999999999, 2.10574608616061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f96b2ae-799f-4f8a-8624-8859258b1040}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.38123096395596, -8.23999999999993, 2.11160887267167, !- X,Y,Z Vertex 1 {m}
  8.38664193497315, -8.23999999999993, 0.911792073734029, !- X,Y,Z Vertex 2 {m}
  7.26664193497326, -8.23999999999993, 0.911792073734029, !- X,Y,Z Vertex 3 {m}
  7.26123096395596, -8.23999999999993, 2.11160887267167; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46637286-ecf4-44ef-be21-a7178e49e089}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.77080343398, 19.9316306963819, 2.7,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 19.9316306963819, 1.11670672708897e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 15.2816306963819, 1.11670672708897e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 15.2816306963819, 2.7;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c5f1d58-daa4-4f26-8c97-5fcd753c3073}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 17.6066306963819, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  19.77080343398, 17.6066306963819, 1.11670672708897e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 16.0792782976028, 1.11670672708897e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 16.0792782976028, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bbf7ed2-f5c9-41bf-b8ec-bb8dc73c1aa5}, !- Handle
  Sub Surface 224,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.71080343398, 27.8716306963818, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  28.71080343398, 24.2316306963818, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  25.92080343398, 24.2316306963818, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  25.9208034339798, 27.8716306963818, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ae76de5-f8aa-4b9c-bce8-587094e62a99}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.9041254883968, 6.91163069638223, 1.9099766074971, !- X,Y,Z Vertex 1 {m}
  27.9041254883968, 6.91163069638223, 0.799976607497098, !- X,Y,Z Vertex 2 {m}
  26.7941254883968, 6.91163069638223, 0.799976607497098, !- X,Y,Z Vertex 3 {m}
  26.7941254883968, 6.91163069638223, 1.9099766074971; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a329f16-2547-4746-bb71-7c074a5f191f}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de80e2ed-1f44-4187-a536-bc01705ef572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99127916084052, 21.72, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  -6.99127916084052, 21.72, 1.10212097671146, !- X,Y,Z Vertex 2 {m}
  -7.99127916084052, 21.72, 1.10212097671146, !- X,Y,Z Vertex 3 {m}
  -7.99127916084052, 21.72, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Handle
  1_ZC2,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5366824504702,                       !- X Origin {m}
  20.9655312219692,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {be999ace-5ac5-44fc-b152-b68b8d617922}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab4b5797-3c0a-4253-8362-78622bd34418}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a54c85d-9bc0-424e-b5d0-88d95b9c25ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999999, 34.66, 2.5,          !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, 34.66, -1.80477854883065e-015, !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 25.45, 1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 25.45, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3be1038-2797-4c23-bdd5-61c48ce9d732}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15, 34.66, 2.5,                      !- X,Y,Z Vertex 1 {m}
  -6.15, 34.66, 7.21911419532262e-016,    !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 34.66, -1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 34.66, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7a5886-efd8-4f80-98cd-e5a767fa688e}, !- Handle
  Surface 287,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea2fb10-4892-444f-9be3-ddc77c2d0313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15, 25.45, 2.5,                      !- X,Y,Z Vertex 1 {m}
  -6.15, 34.66, 2.5,                      !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 34.66, 2.5,          !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 25.45, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63f2e436-5d25-4bf0-9386-34210e36d835}, !- Handle
  Sub Surface 247,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34e1d3f9-95d2-4765-a6e7-ac2b730f360b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.01020653376338, 25.45, 2.10616022990006, !- X,Y,Z Vertex 1 {m}
  -8.01561750478058, 25.45, 0.906343430962418, !- X,Y,Z Vertex 2 {m}
  -6.89561750478069, 25.45, 0.906343430962418, !- X,Y,Z Vertex 3 {m}
  -6.89020653376338, 25.45, 2.10616022990006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25f0a324-272b-495f-ad60-47bdbc775c19}, !- Handle
  Sub Surface 248,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3be1038-2797-4c23-bdd5-61c48ce9d732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.19052374068085, 34.66, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  -7.19052374068085, 34.66, 0.902304177773821, !- X,Y,Z Vertex 2 {m}
  -8.39034053961849, 34.66, 0.902304177773821, !- X,Y,Z Vertex 3 {m}
  -8.39034053961849, 34.66, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Node,
  {9d01ad57-6e17-4716-a45e-60f341c2de84}, !- Handle
  Node 20,                                !- Name
  {1797540e-b599-4659-960e-c46d0118d054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1797540e-b599-4659-960e-c46d0118d054}, !- Handle
  {c4aac49c-9e09-493a-83ef-7e83147c961a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9d01ad57-6e17-4716-a45e-60f341c2de84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdb21e5b-66ca-47e3-8aa4-7175beaf1c2f}, !- Handle
  Port List 1,                            !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a74d9123-2ef2-45fa-9fb7-8c28b441b8ac}, !- Handle
  Port List 2,                            !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {3ee18c4b-b4dc-4ac1-9bb5-782f4f96a7ea}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c60f1b90-a84d-41b6-864a-c577663cb6ac}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {9bcf7a39-6c32-46fb-b7f3-7adcc6849220}, !- Handle
  Node 21,                                !- Name
  {8269e10b-d30d-4508-a9a9-084dbeda4bb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8269e10b-d30d-4508-a9a9-084dbeda4bb5}, !- Handle
  {b1826fd8-3109-489e-910a-faff2c11440c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9bcf7a39-6c32-46fb-b7f3-7adcc6849220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cab2d404-eef9-44e6-abe5-e7a91c4af94e}, !- Handle
  Port List 3,                            !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {77768778-453d-48fd-82df-fca5a6984004}, !- Handle
  Port List 4,                            !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {722de854-e42f-41dc-8c99-eb22a5a261f8}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4786833b-3090-40f3-b2cf-18468c679228}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {585ea4dc-29a1-4401-8544-bf44804c6d50}, !- Handle
  Node 22,                                !- Name
  {bb46f660-d92d-479f-8f84-1b8ea1f764af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb46f660-d92d-479f-8f84-1b8ea1f764af}, !- Handle
  {d6d139f0-3033-4086-b537-1c06bd5bd067}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {585ea4dc-29a1-4401-8544-bf44804c6d50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fbb92c0-52f2-45af-bcdc-bfe66b12d648}, !- Handle
  Port List 5,                            !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ef5676db-4960-40a0-82a3-4c7767d1880d}, !- Handle
  Port List 6,                            !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {e0095bce-d009-4300-b4f2-f3d79875e96f}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {182b778f-9b31-42f0-8796-55707dc462a5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {ac59b030-9fc6-4881-bbc3-652a31431f0f}, !- Handle
  Node 23,                                !- Name
  {210c43c3-8d30-4b7a-9f84-9f7e98019e74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {210c43c3-8d30-4b7a-9f84-9f7e98019e74}, !- Handle
  {fb269fee-58b4-49d9-951e-a9bc210368ca}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ac59b030-9fc6-4881-bbc3-652a31431f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e3d7b2c-005c-4717-b187-13bf31edc190}, !- Handle
  Port List 7,                            !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b4c5c7fb-8024-4d55-bc51-4dc5012ae34c}, !- Handle
  Port List 8,                            !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {d52834c8-a1a8-460a-9a15-54fd065fd817}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {325a84cc-eea4-4bac-ab3c-656699defc70}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {17c80506-bce5-4853-a387-9209d5401d07}, !- Handle
  Node 24,                                !- Name
  {0dafd0e2-06d8-4c69-9fdd-6e3b39f677b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dafd0e2-06d8-4c69-9fdd-6e3b39f677b9}, !- Handle
  {96b92a0d-5d7d-4476-8020-a41d6dc73139}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {17c80506-bce5-4853-a387-9209d5401d07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a20f3f5e-2571-4b1b-909c-becfc1b84d24}, !- Handle
  Port List 9,                            !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b0b91f14-8fb0-4d00-8fc2-883ae3cfb376}, !- Handle
  Port List 10,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {babffaf2-2285-46da-93a6-cf2a845c169a}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b750cda-e4a4-4fd5-8c35-eaef759e8c1d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {54bdd98f-f15a-415c-ba26-f31b5f9f7095}, !- Handle
  Node 25,                                !- Name
  {6e14e571-5a8c-4901-b217-6678ab9e4dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e14e571-5a8c-4901-b217-6678ab9e4dba}, !- Handle
  {43a2417e-56fc-494b-bce7-a266f355c92a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {54bdd98f-f15a-415c-ba26-f31b5f9f7095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bf9aecd-1c6a-4806-820b-cf7df9071eb4}, !- Handle
  Port List 11,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ef4d094c-1cf1-4a03-9a01-6179a460f66f}, !- Handle
  Port List 12,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {82a94551-a73e-4e94-a804-1ba0e344bcca}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a511faab-f1c9-4d17-ab63-62cac8d73999}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {5f396848-ebee-47f3-a7ae-aadaf3b4e686}, !- Handle
  Node 26,                                !- Name
  {91175a94-7563-4c2c-b176-c27294ae032a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91175a94-7563-4c2c-b176-c27294ae032a}, !- Handle
  {d099680c-7353-4e04-bc67-4520e0acb73d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5f396848-ebee-47f3-a7ae-aadaf3b4e686}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cf7443d-e3cb-4860-8093-520a88017764}, !- Handle
  Port List 13,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ce71ff25-0366-499d-9b57-944f03ed698b}, !- Handle
  Port List 14,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {7efb4044-e523-4b3c-8bab-c1f4f3d291f1}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6cb2377-7ca4-4d3f-be54-f58b182e1205}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {2146b7d8-59d9-4e31-8e8b-aea929b67505}, !- Handle
  Node 27,                                !- Name
  {1a3044e3-864b-46c6-b782-ec98cd845217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a3044e3-864b-46c6-b782-ec98cd845217}, !- Handle
  {f29ddef1-3d1d-4ef4-ba78-b49cfafb9481}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2146b7d8-59d9-4e31-8e8b-aea929b67505}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dd3efb3-c5a0-42ed-8367-e3cd32deccba}, !- Handle
  Port List 15,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {620c38e4-844c-4834-b638-c7aaac8eead8}, !- Handle
  Port List 16,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {fd6fb0cc-befa-4885-97d7-bba0246115c5}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fcce536-00e0-428e-8e36-8fc465daecf5}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {fc293931-7729-43eb-8eee-6acc55b638a7}, !- Handle
  Node 28,                                !- Name
  {0e9f3b9d-8914-4171-9de0-70a9fbb851af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e9f3b9d-8914-4171-9de0-70a9fbb851af}, !- Handle
  {e887a385-e60e-40a4-8750-52c518535321}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fc293931-7729-43eb-8eee-6acc55b638a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29127be1-51bf-41ac-9205-1e063cefc7cb}, !- Handle
  Port List 17,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e17de516-3eb5-4625-94f1-f0ebd6af9adb}, !- Handle
  Port List 18,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {86cd66e3-7e7c-44be-8657-d8a597e582c2}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6fa465d1-38a8-494e-9d65-52f7dc9c4986}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  ;                                       !- Thermal Zone

OS:ThermalZone,
  {be999ace-5ac5-44fc-b152-b68b8d617922}, !- Handle
  Thermal Zone: 1_ZC2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {522b87c6-d0b3-4c74-b00c-cef17f7ad3f1}, !- Zone Air Inlet Port List
  {de59f93c-0333-491c-971b-4f5d9ff2d9c8}, !- Zone Air Exhaust Port List
  {34929cd0-f82a-49d5-808b-9ce8285740cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50b7b5c3-1778-4241-9528-33ce77eff617}, !- Group Rendering Name
  {afb073a0-1a93-44d6-81a5-459f68be335b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {117dcc7e-0e70-4588-8736-f27c03c17c2a}, !- Handle
  Node 29,                                !- Name
  {34929cd0-f82a-49d5-808b-9ce8285740cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34929cd0-f82a-49d5-808b-9ce8285740cf}, !- Handle
  {ded25f57-5e8e-41af-aadf-8e34c23e9373}, !- Name
  {be999ace-5ac5-44fc-b152-b68b8d617922}, !- Source Object
  11,                                     !- Outlet Port
  {117dcc7e-0e70-4588-8736-f27c03c17c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {522b87c6-d0b3-4c74-b00c-cef17f7ad3f1}, !- Handle
  Port List 19,                           !- Name
  {be999ace-5ac5-44fc-b152-b68b8d617922}; !- HVAC Component

OS:PortList,
  {de59f93c-0333-491c-971b-4f5d9ff2d9c8}, !- Handle
  Port List 20,                           !- Name
  {be999ace-5ac5-44fc-b152-b68b8d617922}; !- HVAC Component

OS:Sizing:Zone,
  {cb340d63-11c5-4b6b-8a93-6ef418dfae4c}, !- Handle
  {be999ace-5ac5-44fc-b152-b68b8d617922}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d3cc723-e314-4329-b5a1-addbc74c42d9}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {be999ace-5ac5-44fc-b152-b68b8d617922}; !- Thermal Zone

OS:Node,
  {255e3482-ef26-45e3-b338-b6306a8bd3ac}, !- Handle
  Node 30,                                !- Name
  {080cac94-5d9f-4873-89b6-79d1ed170fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {080cac94-5d9f-4873-89b6-79d1ed170fd0}, !- Handle
  {1abb1b74-5836-4302-bee8-dbdea3f23dbd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {255e3482-ef26-45e3-b338-b6306a8bd3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad163433-53f1-48df-bb18-08ed26f7ff22}, !- Handle
  Port List 21,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {40e80714-1b43-44da-9172-aa11967d183c}, !- Handle
  Port List 22,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {f74de8ce-81ec-4a1f-9882-03c89f41f4e1}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {660aacfd-c044-42fb-bf5f-cc23345907b8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {f2a3114a-26dd-44f8-9b4c-23b4d5cc4e31}, !- Handle
  Node 31,                                !- Name
  {f158a540-4c3c-46eb-ab7b-c146be03895e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f158a540-4c3c-46eb-ab7b-c146be03895e}, !- Handle
  {7fd7cf48-23e0-456c-b6e8-0af4e83b66c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f2a3114a-26dd-44f8-9b4c-23b4d5cc4e31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {218cdcad-2226-429c-bbbc-c2205cfbaa0d}, !- Handle
  Port List 23,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0e1a4dbb-ce79-4db3-9983-1b6f76c413d7}, !- Handle
  Port List 24,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {44381905-cf7d-4d4e-b449-32f700899329}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4395547-3855-453a-821d-4662d3b24b75}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {95ec5f06-a704-45e2-b960-64d7a4f08a9a}, !- Handle
  Node 32,                                !- Name
  {2cf56cba-d9c6-4844-83a4-80fa7bb00890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf56cba-d9c6-4844-83a4-80fa7bb00890}, !- Handle
  {737359d0-b614-42ff-a22c-675e2795268f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {95ec5f06-a704-45e2-b960-64d7a4f08a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6bd14a7-9e76-49fa-9e66-3ac85b636066}, !- Handle
  Port List 25,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ed70a68c-1ec3-4e25-be8e-6cca0a19aa44}, !- Handle
  Port List 26,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {a7e37bff-400c-4e98-aff3-b655eb797d2c}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a0ac19d-52db-49e5-9e96-d0ea2033a5ec}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {25cf00d3-e80d-4577-a2e1-52d8818fe144}, !- Handle
  Node 33,                                !- Name
  {4cf093a7-52c9-4c24-a7d4-c6bd68d794eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf093a7-52c9-4c24-a7d4-c6bd68d794eb}, !- Handle
  {037439bd-7a3c-4ca9-813a-7ca82473338a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {25cf00d3-e80d-4577-a2e1-52d8818fe144}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d43d01c2-73ef-4f5e-9745-9024f1f26819}, !- Handle
  Port List 27,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1a2d76f8-7e6f-442d-8eef-a96c85566ac0}, !- Handle
  Port List 28,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {14d89875-e5cb-456b-9855-b928d58f4736}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4e182c5-dc84-479c-a581-640c676831fd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {63d91d00-a581-4ca5-a3ad-cdad156fedb3}, !- Handle
  Node 34,                                !- Name
  {95bb0623-245e-41d2-818c-e298f04022c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95bb0623-245e-41d2-818c-e298f04022c6}, !- Handle
  {f452eafe-35e0-4a12-ac3d-b44bb3fe9ac9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {63d91d00-a581-4ca5-a3ad-cdad156fedb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c2c4e98-2a6b-4f04-a740-28076771457b}, !- Handle
  Port List 29,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5573a1cf-8d80-4869-940d-884e99c2ba7f}, !- Handle
  Port List 30,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {a2354c94-1989-42c9-a255-a4d9fa571913}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8449b9a-f8c6-4c0c-a43d-cfd8cf6ce68b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {26e4b916-a929-4684-a80d-18c5d4f58085}, !- Handle
  Node 35,                                !- Name
  {682699cd-a2ca-4abd-b90b-19804afe2111}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {682699cd-a2ca-4abd-b90b-19804afe2111}, !- Handle
  {0796eec7-695c-4645-b7ff-568ffdbb8811}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {26e4b916-a929-4684-a80d-18c5d4f58085}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb97d381-2752-47ca-a8b7-d1d7f579b465}, !- Handle
  Port List 31,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {86e4e519-f84e-441d-b283-1ba357c616ef}, !- Handle
  Port List 32,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {ac84d724-33e2-4e7c-8ac2-dc3c3b59dac3}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af9db321-a26b-42db-8310-4d43ebe593e9}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {adeb925c-6c6b-416c-b829-183b5c08d24f}, !- Handle
  Node 36,                                !- Name
  {329537fb-58c1-4138-9fc4-0d0aac0e2d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {329537fb-58c1-4138-9fc4-0d0aac0e2d4c}, !- Handle
  {55d728e7-0698-4007-83ab-de3048b1cd8b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {adeb925c-6c6b-416c-b829-183b5c08d24f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7760ec5-f772-4473-835d-1c355483c44c}, !- Handle
  Port List 33,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {61492431-75f0-4edf-b680-574776054f47}, !- Handle
  Port List 34,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {7410d923-d216-497c-80fa-30bf7e510a49}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02905da3-c8f7-4854-979f-fe9c7ebd1b7d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  ;                                       !- Thermal Zone

OS:ThermalZone,
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}, !- Handle
  Thermal Zone: 1_ZC1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c82e9c0-9b4d-48af-aef2-7171fd46afc6}, !- Zone Air Inlet Port List
  {76d98e0d-3dc5-475a-a29b-088c4566bf35}, !- Zone Air Exhaust Port List
  {08f1bbe9-108d-4798-a0ab-2567fca47804}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bd583b4-ba25-448b-99d2-d4b6de680ad5}, !- Group Rendering Name
  {8f53b52f-cee1-4186-be9d-e3e1c95eca54}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a6f2b205-4e31-45bb-aba1-3628b43b3093}, !- Handle
  Node 37,                                !- Name
  {08f1bbe9-108d-4798-a0ab-2567fca47804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08f1bbe9-108d-4798-a0ab-2567fca47804}, !- Handle
  {c9f8f726-19be-4d5c-b6bc-c50faf734980}, !- Name
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}, !- Source Object
  11,                                     !- Outlet Port
  {a6f2b205-4e31-45bb-aba1-3628b43b3093}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c82e9c0-9b4d-48af-aef2-7171fd46afc6}, !- Handle
  Port List 35,                           !- Name
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}; !- HVAC Component

OS:PortList,
  {76d98e0d-3dc5-475a-a29b-088c4566bf35}, !- Handle
  Port List 36,                           !- Name
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}; !- HVAC Component

OS:Sizing:Zone,
  {3887dc3a-cb37-4c16-89e1-6bcaca38fe86}, !- Handle
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a11cf569-9053-4789-8378-2dacf50476b5}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fca7f5c0-c552-4c7d-a370-826c1f2ee020}; !- Thermal Zone

OS:Node,
  {d30e4c4d-c27e-48d4-aa02-f1d7ddd13581}, !- Handle
  Node 38,                                !- Name
  {8e396f84-ce6d-4552-ae12-e08eb1750f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e396f84-ce6d-4552-ae12-e08eb1750f4d}, !- Handle
  {1a7cacb3-c505-436b-8cd9-3b545309baaa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d30e4c4d-c27e-48d4-aa02-f1d7ddd13581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3aa7f843-2a9e-405f-92fd-a24e78aa1201}, !- Handle
  Port List 37,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {486173bc-2230-4661-9137-0668e0fb6ec6}, !- Handle
  Port List 38,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {21aea74a-a4f7-422d-b744-92d2f7cd40d5}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e43af328-7c75-4fc2-9f9c-820fb2ee74b9}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {21e1021f-0ed8-42c2-8655-84e16f81b6d8}, !- Handle
  Node 39,                                !- Name
  {4204c5d9-2882-4795-95bc-cbff66005414}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4204c5d9-2882-4795-95bc-cbff66005414}, !- Handle
  {095ff4f2-6929-491f-ad1a-55994ca774d8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {21e1021f-0ed8-42c2-8655-84e16f81b6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b318e99-d5dc-4a2c-b659-989a3e37b43a}, !- Handle
  Port List 39,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {322255b6-dc13-4e8e-95af-cf42fdde6c51}, !- Handle
  Port List 40,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {cf03be37-3b03-4dff-9502-0031c233e52b}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8897b4f0-39c9-4996-ab03-b22a3de5341f}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {5f48ad68-9e73-498f-bf97-10d590656b03}, !- Handle
  Node 40,                                !- Name
  {26b54c37-4d97-406e-8f3c-44605823c9da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26b54c37-4d97-406e-8f3c-44605823c9da}, !- Handle
  {22c9570e-abdf-4f37-af60-0eacde6ddc55}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5f48ad68-9e73-498f-bf97-10d590656b03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e97c461-ab90-4fce-bfe7-963bb308d6f8}, !- Handle
  Port List 41,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ea2d17df-f72e-4153-837b-ad81aad64166}, !- Handle
  Port List 42,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {39116327-1913-49da-8dde-966744866db9}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4738cdb4-a4a2-497c-8365-872b50c6d099}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {09638116-d43d-4d9e-a3fb-9dcc7c91bfc7}, !- Handle
  Node 41,                                !- Name
  {e2f25ac4-ecaf-4601-9f2b-5f91cb96254a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2f25ac4-ecaf-4601-9f2b-5f91cb96254a}, !- Handle
  {00cfe8e2-0a60-4932-a65b-f47e5cfd458b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {09638116-d43d-4d9e-a3fb-9dcc7c91bfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8b67486-2f79-45d5-81b1-ae61975c99f9}, !- Handle
  Port List 43,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {98d20c1e-daab-4a11-9947-b5a104eaa516}, !- Handle
  Port List 44,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {98b03710-6927-4894-a4dc-831c9169237b}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24e2d97c-69af-4304-8b36-fd0c564ae512}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {c2b6b75b-d817-4df5-ae47-ca2cd3eb1612}, !- Handle
  Node 42,                                !- Name
  {455614d7-5b30-4849-92cc-99d4d7f89c08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {455614d7-5b30-4849-92cc-99d4d7f89c08}, !- Handle
  {5eb1b8b6-b1ef-4951-a108-a93188c5d987}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c2b6b75b-d817-4df5-ae47-ca2cd3eb1612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {389c05f7-8107-48b4-97c3-16c4d05f6394}, !- Handle
  Port List 45,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {476c4b0b-8a3a-404b-b4ba-497f165b9700}, !- Handle
  Port List 46,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {d41b68b8-98b8-4744-abae-b3cb47ba3422}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0573763b-0cd7-4d17-a4dc-d1999fb492c7}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  ;                                       !- Thermal Zone

OS:ThermalZone,
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}, !- Handle
  Thermal Zone: 1_VIV1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf5f0ed2-c3ef-4e7e-8761-736d2d6755f8}, !- Zone Air Inlet Port List
  {37ed25fb-30bf-4270-866e-ca00d6c77399}, !- Zone Air Exhaust Port List
  {8b0827d7-5208-4a80-8f29-58084e504a99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc25f04f-1867-4134-ac17-a669f5c3a1e2}, !- Group Rendering Name
  {120c0c42-7f5f-4847-bb20-6bce8252bc29}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {37415ad9-bcc9-461e-9ead-b589a0fcbfbd}, !- Handle
  Node 43,                                !- Name
  {8b0827d7-5208-4a80-8f29-58084e504a99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b0827d7-5208-4a80-8f29-58084e504a99}, !- Handle
  {5f827136-a2a7-470f-8c3d-2f9f3530c884}, !- Name
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}, !- Source Object
  11,                                     !- Outlet Port
  {37415ad9-bcc9-461e-9ead-b589a0fcbfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf5f0ed2-c3ef-4e7e-8761-736d2d6755f8}, !- Handle
  Port List 47,                           !- Name
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}; !- HVAC Component

OS:PortList,
  {37ed25fb-30bf-4270-866e-ca00d6c77399}, !- Handle
  Port List 48,                           !- Name
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}; !- HVAC Component

OS:Sizing:Zone,
  {8319b5eb-453b-4839-96cb-4caa725e7094}, !- Handle
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b01e963-b6fc-49a0-86f1-722a8cb6730c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5ea1a81a-9040-444a-bc13-468ccb7198b4}; !- Thermal Zone

OS:Node,
  {754f3b20-0ade-4054-9c78-73e4dd6dca00}, !- Handle
  Node 44,                                !- Name
  {f5623cbc-56f5-4e90-97c9-450553ea9557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5623cbc-56f5-4e90-97c9-450553ea9557}, !- Handle
  {31806d25-7a5d-482c-bf8d-465491debb90}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {754f3b20-0ade-4054-9c78-73e4dd6dca00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5425a9a5-f1c1-4e38-9579-661b1dd8bab1}, !- Handle
  Port List 49,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {98e8bc8f-80f2-4d81-bc5a-e7ca0db5e90c}, !- Handle
  Port List 50,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {740d3682-a74a-48ed-a6dd-34e96040a934}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40a9fe51-6151-4d1f-8c2c-47d0c5ac8554}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {e1260b5c-2129-4cb4-b5fc-fa8256bc4684}, !- Handle
  Node 45,                                !- Name
  {6bbfdab7-3314-4367-9255-5fa530b4f005}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bbfdab7-3314-4367-9255-5fa530b4f005}, !- Handle
  {9b658b6b-b195-4a3a-8a9f-c0970ceab9cc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e1260b5c-2129-4cb4-b5fc-fa8256bc4684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b305c2d-92ef-4fb6-98a4-b26a67ea5338}, !- Handle
  Port List 51,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7c6e20f8-a2ae-4f63-8015-663c320eea37}, !- Handle
  Port List 52,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {ad2bd41c-35d6-474c-8a89-6ad27b993bda}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {390096c8-120d-464c-b33e-72d17b34794d}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  ;                                       !- Thermal Zone

OS:ThermalZone,
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}, !- Handle
  Thermal Zone: 1_ZC3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1077b26e-6c0b-48bc-b190-05d8249a8f8b}, !- Zone Air Inlet Port List
  {8062c8c6-dbd6-4f78-bd94-f8f27640693c}, !- Zone Air Exhaust Port List
  {80ff0865-c108-4451-a3c3-8988c52ce6d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30878590-85ad-44db-bfb8-993c06bf5111}, !- Group Rendering Name
  {3470c0bb-648c-487d-9164-69f2e385cd0a}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a723efaa-cc6d-4923-ae14-4959dff048fe}, !- Handle
  Node 46,                                !- Name
  {80ff0865-c108-4451-a3c3-8988c52ce6d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80ff0865-c108-4451-a3c3-8988c52ce6d8}, !- Handle
  {c816067a-d17f-4629-8bfe-aacf71124005}, !- Name
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}, !- Source Object
  11,                                     !- Outlet Port
  {a723efaa-cc6d-4923-ae14-4959dff048fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1077b26e-6c0b-48bc-b190-05d8249a8f8b}, !- Handle
  Port List 53,                           !- Name
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}; !- HVAC Component

OS:PortList,
  {8062c8c6-dbd6-4f78-bd94-f8f27640693c}, !- Handle
  Port List 54,                           !- Name
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}; !- HVAC Component

OS:Sizing:Zone,
  {74689fa4-cdd9-4105-b45d-dd6adf07cd1d}, !- Handle
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63663263-660e-4367-853e-3307f349e714}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {43537bdc-c3c7-4a08-b49c-ad41b60dc379}; !- Thermal Zone

OS:Node,
  {6454ee7f-91a8-4ceb-9896-7ec1c423d281}, !- Handle
  Node 47,                                !- Name
  {2992c8f8-400e-43fa-a69a-03de3c252019}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2992c8f8-400e-43fa-a69a-03de3c252019}, !- Handle
  {9f3a7277-e937-4c76-a961-f12de0e43f49}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6454ee7f-91a8-4ceb-9896-7ec1c423d281}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93113288-ed85-400b-8b33-4bb3fda85966}, !- Handle
  Port List 55,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d2696696-eea5-42bf-8e32-457a702bcbbf}, !- Handle
  Port List 56,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {fc38f74e-b356-42a0-b519-cdc78279321f}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f6f415e-7657-423c-8309-7c190d710d79}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {a5970c48-3575-46ac-b2e0-02ada2bcc25c}, !- Handle
  Node 48,                                !- Name
  {a7a5125b-e2df-409c-8234-af15a5bab147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7a5125b-e2df-409c-8234-af15a5bab147}, !- Handle
  {1d1ad25e-588e-4c2e-ae56-98e0bd8f141a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a5970c48-3575-46ac-b2e0-02ada2bcc25c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e0db14e-37ba-47f2-9354-50b400437ba8}, !- Handle
  Port List 57,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {76a1245b-fb3a-4706-82b0-7d5e6b6809b5}, !- Handle
  Port List 58,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {4b0c0fd5-8387-47cc-bb5a-1fbb3c4849b6}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a23d0f83-4706-46d3-a730-d60da3cb2ed5}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  ;                                       !- Thermal Zone

OS:Node,
  {a93546a5-c3e2-4e52-8e9c-e0b81fc89e15}, !- Handle
  Node 49,                                !- Name
  {c7b95c9a-a18c-46f4-8f2d-e8b63584b098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7b95c9a-a18c-46f4-8f2d-e8b63584b098}, !- Handle
  {d06ebcb3-c0da-4393-a308-6381d16bff9b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a93546a5-c3e2-4e52-8e9c-e0b81fc89e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a016ead6-b205-46a2-a553-23ecafaed7f5}, !- Handle
  Port List 59,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d19187f9-3e10-4354-848e-699ed314b71a}, !- Handle
  Port List 60,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {52479ca3-c14a-4764-8e75-3d6e81039a55}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {227e8e41-aad5-4c5b-8f49-e3bd91e73d3d}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  ;                                       !- Thermal Zone

OS:Rendering:Color,
  {b9704dde-3813-4654-9fd5-25d23a9078ae}, !- Handle
  Rendering Color 324,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03fb54ad-10da-47a7-8213-e2647fcf7ec6}, !- Handle
  Rendering Color 325,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {148c691d-ebee-45d0-aa99-94e48a26d682}, !- Handle
  Rendering Color 326,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9300f25a-10be-442d-b9c1-0ea4415eea12}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30878590-85ad-44db-bfb8-993c06bf5111}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29588a11-8dbc-4fcf-afc1-fafe8aa8df74}, !- Handle
  Rendering Color 329,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4050c980-140b-44ff-9989-ef6af67bb2a8}, !- Handle
  Rendering Color 330,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc25f04f-1867-4134-ac17-a669f5c3a1e2}, !- Handle
  Rendering Color 331,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25601d8a-e0d7-407d-9379-7d93c389dc26}, !- Handle
  Rendering Color 332,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bee9ef62-650b-4938-9efe-5a34a1c482a4}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38094530-5116-40f3-a544-946632f82c9c}, !- Handle
  Rendering Color 334,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c540107a-494e-45b3-9cf6-831b5fba7801}, !- Handle
  Rendering Color 335,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81b985fc-73e5-4e65-906c-0d0d6944fe3c}, !- Handle
  Rendering Color 336,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4bd583b4-ba25-448b-99d2-d4b6de680ad5}, !- Handle
  Rendering Color 337,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb5d25b3-33ef-4eb6-8d65-50a0ae683ed2}, !- Handle
  Rendering Color 338,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4960688e-b997-420c-897b-be6cf00b98bf}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24d7750c-4e62-406c-b851-34a5cddfb3ef}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bb0d43b-ae83-46a5-bccc-bb5391a05371}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93f7fd68-7004-4bd5-9e79-3a3c8eb4fac0}, !- Handle
  Rendering Color 342,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2732b673-ea26-4ef6-abc5-8f95cbeea2fd}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {353a7977-f30f-41bc-9df0-d8362ee9759e}, !- Handle
  Rendering Color 344,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aab44078-80f6-4a25-aeca-aa5ffb2500fa}, !- Handle
  Rendering Color 345,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e72fa61-033c-483b-9565-678f560cf452}, !- Handle
  Rendering Color 346,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63d9bdbd-c169-41b5-8d9e-ab5ca6c745c0}, !- Handle
  Rendering Color 347,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {075a9628-ea27-41b5-aa39-5fba618d7de4}, !- Handle
  Rendering Color 348,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4aa929e-42eb-4e78-8711-fadd7a601e1d}, !- Handle
  Rendering Color 349,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {198a5c15-477c-43ad-b360-7aa14536632b}, !- Handle
  Rendering Color 350,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50b7b5c3-1778-4241-9528-33ce77eff617}, !- Handle
  Rendering Color 351,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8cd8c17-f3ea-4b77-9c1b-0cd3c340de2b}, !- Handle
  Rendering Color 352,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {059839f6-c4bd-4c51-8642-fa3b8abf72a1}, !- Handle
  Rendering Color 353,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {8e12cfe3-6d6f-4d01-88ea-1db291263053}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.77080343398, 62.5316306963818, 2.5,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 62.5316306963818, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 2.2616306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 2.26163069638222, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef33bc7-5821-41d2-9295-9b0fdd7722a3}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.77080343398, 2.26163069638222, 2.5,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 2.2616306963822, 1.44382283906479e-015, !- X,Y,Z Vertex 2 {m}
  35.07080343398, 2.2616306963822, 1.44382283906427e-015, !- X,Y,Z Vertex 3 {m}
  35.07080343398, 2.26163069638223, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2316ec-7e9a-4558-846e-160cbad907c9}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 2.26163069638223, 2.5,  !- X,Y,Z Vertex 1 {m}
  35.07080343398, 2.2616306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  35.07080343398, 62.5316306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  35.07080343398, 62.5316306963822, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f5b774-8068-48d2-a7da-8892664fb5c6}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 62.5316306963822, 2.5,  !- X,Y,Z Vertex 1 {m}
  35.07080343398, 62.5316306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 62.5316306963818, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 62.5316306963818, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c35628a-a0b5-4c03-ace8-c85d090be5c3}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 62.5316306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  35.07080343398, 2.26163069638217, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 2.26163069638217, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 62.5316306963818, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06d26ee-7c5c-483f-9b00-9bec290514fc}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 62.5316306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  35.07080343398, 2.2616306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 2.2616306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 62.5316306963818, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Node,
  {1bd41489-27a4-486f-b7ac-2393a3386755}, !- Handle
  Node 12,                                !- Name
  {1c3ae407-dba6-4a16-959f-6593af58e94a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c3ae407-dba6-4a16-959f-6593af58e94a}, !- Handle
  {93fe7453-b68b-4101-afdb-d110710d0364}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1bd41489-27a4-486f-b7ac-2393a3386755}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {015e9a9a-6be5-4512-bef5-89ddb2e15960}, !- Handle
  Port List 61,                           !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6e01d387-61f5-45b6-bf1a-57fc730f2677}, !- Handle
  Port List 62,                           !- Name
  ;                                       !- HVAC Component

OS:Sizing:Zone,
  {819dbcd5-e16d-4bfc-a90e-178c92ac6858}, !- Handle
  ,                                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {092a90b0-3f08-4564-ad6a-233fada5dc0b}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  ;                                       !- Thermal Zone

OS:Rendering:Color,
  {de99c4b4-4b8e-482e-86b6-63d120d1a4bc}, !- Handle
  Rendering Color 354,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Surface,
  {7aecf8e4-b40c-4a24-a648-52750cf6e867}, !- Handle
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270bb87c-c818-494f-8662-a946d8cf30d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15000000000001, -17.67, 0,            !- X,Y,Z Vertex 1 {m}
  9.15000000000001, -21.9699999999999, 0, !- X,Y,Z Vertex 2 {m}
  6.35999999999999, -21.9699999999999, 0, !- X,Y,Z Vertex 3 {m}
  6.35999999999999, -17.67, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6f946a-489a-4ffe-bba3-73e32a177a9f}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ce858d-cc5b-4b7c-83cc-73c47bc91de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9208034339799, 40.811630696382, 2.5, !- X,Y,Z Vertex 1 {m}
  25.92080343398, 40.811630696382, 3.9705128074265e-015, !- X,Y,Z Vertex 2 {m}
  25.9208034339799, 54.291630696382, 1.08286712929955e-015, !- X,Y,Z Vertex 3 {m}
  25.9208034339799, 54.291630696382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d80f4a4-07ad-4dd5-b732-734556ba0a51}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {933eca85-5317-4aca-8bb9-892b94293eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 8.24000000000008, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 21.72, 2.5,          !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 21.72, 2.5,          !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 8.24000000000008, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42600775-a652-477a-a5b5-0c47f0e4d9b2}, !- Handle
  Surface 4,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7bdc44-2fe7-47c8-a4ff-06eabb53fdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 40.811630696382, 2.5,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 62.5316306963821, 2.5,  !- X,Y,Z Vertex 2 {m}
  19.77080343398, 62.5316306963818, 2.5,  !- X,Y,Z Vertex 3 {m}
  19.77080343398, 40.8116306963822, 2.5,  !- X,Y,Z Vertex 4 {m}
  25.9208034339799, 40.811630696382, 2.5, !- X,Y,Z Vertex 5 {m}
  25.92080343398, 57.8816306963818, 2.5,  !- X,Y,Z Vertex 6 {m}
  28.71080343398, 57.8816306963818, 2.5,  !- X,Y,Z Vertex 7 {m}
  28.7108034339799, 40.811630696382, 2.5; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {d883e28c-012d-4a5f-bdea-c85e9ba0ad76}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 41.9902757576212, 2.1035471255224, !- X,Y,Z Vertex 1 {m}
  35.07080343398, 41.6632564627883, 2.1,  !- X,Y,Z Vertex 2 {m}
  35.07080343398, 41.6632564627883, 0.906049499281135, !- X,Y,Z Vertex 3 {m}
  35.07080343398, 42.2700898474674, 0.906582223803459, !- X,Y,Z Vertex 4 {m}
  35.07080343398, 42.5086979353006, 0.909170367229785, !- X,Y,Z Vertex 5 {m}
  35.07080343398, 42.5086979353006, 2.10277530514282; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 40.811630696382, 2.5,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 40.811630696382, 3.97051280742744e-015, !- X,Y,Z Vertex 2 {m}
  35.07080343398, 62.5316306963821, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  35.07080343398, 62.5316306963821, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6583c464-8ab1-4975-a5c3-2adc15bba09a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9071616105208, 32.4022683952443, 4.71375006541191, !- X,Y,Z Vertex 1 {m}
  4.90716161052079, 32.0266808457928, 4.70967612786876, !- X,Y,Z Vertex 2 {m}
  4.90716161052079, 32.0266808457928, 3.50967612786876, !- X,Y,Z Vertex 3 {m}
  4.9071616105208, 32.4022683952443, 3.51375006541192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.77080343398, 62.5316306963818, 2.5,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 62.5316306963818, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 40.8116306963822, 3.97051280742744e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 40.8116306963822, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3dcfc32-111e-4ddc-84cf-9c16e1c1c555}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282f53c9-864b-4019-9874-8c5346b6bce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.77080343398, 40.8116306963822, 2.5,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 40.8116306963822, 3.97051280742744e-015, !- X,Y,Z Vertex 2 {m}
  25.92080343398, 40.811630696382, 3.97051280742744e-015, !- X,Y,Z Vertex 3 {m}
  25.9208034339799, 40.811630696382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Handle
  1_VIV2,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5366824504701,                       !- X Origin {m}
  42.6855312219691,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6948e441-bf41-4561-9c76-6cad2b14057b}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52101a2-5671-49c8-a3f8-b008b27b5a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 16.5800000000001, 2.5,               !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 16.5800000000001, 2.5, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfff4f1-e6a9-4252-8164-a4c386ea499c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8896feb-6560-4dbc-a6fa-ff93238031df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
