  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, 12.9400000000001, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 12.9400000000001, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 3.7300000000001, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 3.7300000000001, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcaca9a-102b-4e59-8f55-7fbff36886ea}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564a031f-4373-4985-b17b-9de727b7adf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.5800000000001, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 16.5800000000001, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 16.5800000000001, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 16.5800000000001, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282f53c9-864b-4019-9874-8c5346b6bce3}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3dcfc32-111e-4ddc-84cf-9c16e1c1c555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 0, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.60955709766131e-016,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.60955709766131e-016,            !- X,Y,Z Vertex 2 {m}
  0, 16.5800000000001, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  0, 16.5800000000001, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07b28f2-ee7e-4e74-a212-713c85b3fa47}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68bd8d3e-08c4-4180-ae0b-84c3b42c8e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.7108034339799, 40.811630696382, 2.5, !- X,Y,Z Vertex 1 {m}
  28.71080343398, 40.8116306963821, 3.97051280742642e-015, !- X,Y,Z Vertex 2 {m}
  35.07080343398, 40.811630696382, 3.97051280742896e-015, !- X,Y,Z Vertex 3 {m}
  35.07080343398, 40.811630696382, 2.5;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95359e8-d0da-4ebc-8cda-d5914c7e1114}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf308dd-9640-429c-bbfb-83839671ea9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.7108034339799, 54.291630696382, 2.5, !- X,Y,Z Vertex 1 {m}
  28.71080343398, 54.2916306963821, 2.16573425859679e-015, !- X,Y,Z Vertex 2 {m}
  28.71080343398, 40.8116306963821, 3.97051280742744e-015, !- X,Y,Z Vertex 3 {m}
  28.7108034339799, 40.811630696382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Handle
  1_VIV3,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2366824504702,                       !- X Origin {m}
  42.6855312219692,                       !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {00829537-b4ec-4481-b6f9-74c7f7825cbb}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36000000000011, 3.73, 1.71453962138917e-015, !- X,Y,Z Vertex 1 {m}
  6.36, -3.92962875239529e-032, 9.02389274415199e-017, !- X,Y,Z Vertex 2 {m}
  6.14999999999995, 3.92962875239535e-032, -9.02389274415212e-017, !- X,Y,Z Vertex 3 {m}
  6.14999999999996, 3.72999999999989, 1.534061766506e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68bd8d3e-08c4-4180-ae0b-84c3b42c8e4e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07b28f2-ee7e-4e74-a212-713c85b3fa47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.36, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.36, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a54c85d-9bc0-424e-b5d0-88d95b9c25ba}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab4b5797-3c0a-4253-8362-78622bd34418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36000000000011, 3.73, 2.5,            !- X,Y,Z Vertex 1 {m}
  6.36000000000011, 3.73, 1.80477854883065e-015, !- X,Y,Z Vertex 2 {m}
  6.36000000000011, 12.94, 3.24860138789518e-015, !- X,Y,Z Vertex 3 {m}
  6.36000000000011, 12.94, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0101537-8bff-4f68-8cfd-2c4fc2eae145}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0f37e5-645b-4bf1-a3f8-48ed38573044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  6.36, 16.5799999999998, 2.5,            !- X,Y,Z Vertex 2 {m}
  0, 16.5799999999998, 2.5,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee80e07-8a7e-4661-95f4-e09d287d9bf0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c6a21a-606e-4eec-b97d-566e8be3bd49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36, 16.5799999999998, 2.5,            !- X,Y,Z Vertex 1 {m}
  6.36, 16.5799999999998, 3.97051280742744e-015, !- X,Y,Z Vertex 2 {m}
  0, 16.5799999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.5799999999998, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.5799999999998, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 16.5799999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8896feb-6560-4dbc-a6fa-ff93238031df}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfff4f1-e6a9-4252-8164-a4c386ea499c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15, 25.45, 2.5,                      !- X,Y,Z Vertex 1 {m}
  -6.15, 25.45, 1.80477854883065e-015,    !- X,Y,Z Vertex 2 {m}
  -6.15, 34.66, 7.21911419532262e-016,    !- X,Y,Z Vertex 3 {m}
  -6.15, 34.66, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e1d3f9-95d2-4765-a6e7-ac2b730f360b}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999999, 25.45, 2.5,          !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, 25.45, 1.80477854883065e-015, !- X,Y,Z Vertex 2 {m}
  -6.15, 25.45, 1.80477854883065e-015,    !- X,Y,Z Vertex 3 {m}
  -6.15, 25.45, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2336b5d2-687a-42bd-bf8f-d60ad10b8414}, !- Handle
  Surface 333,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd2d6f8-5434-4906-bcd0-bd3d889409ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000014, 27.8299999999999, 3.6997960251026e-015, !- X,Y,Z Vertex 1 {m}
  -6.15, 25.45, 2.4364510409212e-015,     !- X,Y,Z Vertex 2 {m}
  -6.3600000000001, 25.45, 2.2559731860385e-015, !- X,Y,Z Vertex 3 {m}
  -6.3600000000001, 27.8299999999999, 3.51931817022002e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488bb920-a5bd-4f8d-ba95-9cdab433653c}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.71080343398, 57.8816306963818, 2.5,  !- X,Y,Z Vertex 1 {m}
  28.71080343398, 57.8816306963818, 1.8047785488311e-015, !- X,Y,Z Vertex 2 {m}
  28.71080343398, 54.2916306963821, 2.16573425859634e-015, !- X,Y,Z Vertex 3 {m}
  28.7108034339799, 54.291630696382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f16e150-b0dc-4998-b10d-02ca2ecca33e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.92080343398, 57.8816306963818, 2.5,  !- X,Y,Z Vertex 1 {m}
  25.92080343398, 57.8816306963818, 1.80477854883065e-015, !- X,Y,Z Vertex 2 {m}
  28.71080343398, 57.8816306963818, 1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  28.71080343398, 57.8816306963818, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7534e2-2ed7-4d09-9862-6dbb7b6ebac6}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9208034339799, 54.291630696382, 2.5, !- X,Y,Z Vertex 1 {m}
  25.9208034339799, 54.291630696382, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  25.92080343398, 57.8816306963818, 1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  25.92080343398, 57.8816306963818, 2.5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8fbfb1-4b13-4594-898b-f8daf0bf55e1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c3ef6e-dd65-4f36-8649-597c073046dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 21.72, 9.02389274415324e-016, !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 17.6699999999999, 1.26334498418146e-015, !- X,Y,Z Vertex 2 {m}
  -7.75500000000011, 17.67, 3.06812353301211e-015, !- X,Y,Z Vertex 3 {m}
  -7.75500000000011, 21.72, 2.70716782324599e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17ae607-4667-4425-b466-15b019556c91}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2970d6-3c0d-4ea1-a720-e9d43ebb6f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.07080343398, 62.5316306963821, 1.24537104569751e-015, !- X,Y,Z Vertex 1 {m}
  35.0708034339799, 49.5116306963821, 1.47665700135077e-015, !- X,Y,Z Vertex 2 {m}
  28.9208034339799, 49.5116306963821, 1.49035487630487e-015, !- X,Y,Z Vertex 3 {m}
  28.9208034339799, 57.8816306963821, 1.34167104767063e-015, !- X,Y,Z Vertex 4 {m}
  25.92080343398, 57.8816306963818, 1.34835293789215e-015, !- X,Y,Z Vertex 5 {m}
  25.9208034339799, 49.5116306963821, 1.49703676652638e-015, !- X,Y,Z Vertex 6 {m}
  19.77080343398, 49.5116306963821, 1.51073464148048e-015, !- X,Y,Z Vertex 7 {m}
  19.77080343398, 62.5316306963818, 1.27944868582723e-015; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {563742ae-00ab-4cb2-9389-5a98f349b28b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f16e150-b0dc-4998-b10d-02ca2ecca33e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8092630550608, 57.8816306963818, 1.90872304172012, !- X,Y,Z Vertex 1 {m}
  26.8092630550608, 57.8816306963818, 0.888723041720125, !- X,Y,Z Vertex 2 {m}
  27.8292630550608, 57.8816306963818, 0.888723041720125, !- X,Y,Z Vertex 3 {m}
  27.8292630550608, 57.8816306963818, 1.90872304172012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89bbcee0-aa23-45b1-ad57-311e377b032e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c7534e2-2ed7-4d09-9862-6dbb7b6ebac6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9208034339784, 55.3262724163105, 1.9420313250411, !- X,Y,Z Vertex 1 {m}
  25.9208034339784, 55.3262724163105, 0.702031325041104, !- X,Y,Z Vertex 2 {m}
  25.9208034339784, 56.5662724163105, 0.702031325041104, !- X,Y,Z Vertex 3 {m}
  25.9208034339784, 56.5662724163105, 1.9420313250411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61a0a753-6532-412e-8711-7043cc580a9c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {488bb920-a5bd-4f8d-ba95-9cdab433653c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7108034339792, 56.6484226369826, 1.93213193166029, !- X,Y,Z Vertex 1 {m}
  28.7108034339792, 56.6484226369826, 0.702131931660293, !- X,Y,Z Vertex 2 {m}
  28.7108034339792, 55.4184226369826, 0.702131931660293, !- X,Y,Z Vertex 3 {m}
  28.7108034339792, 55.4184226369826, 1.93213193166029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Handle
  1_VIV4,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5366824504702,                       !- X Origin {m}
  76.585531221969,                        !- Y Origin {m}
  5,                                      !- Z Origin {m}
  {42c89ad0-5727-4ca1-9c37-4db786e44b2c}, !- Building Story Name
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8f38f53-9536-482a-87e9-475aa916b6b6}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c666e5f-7f04-47b3-8717-1397fc09875b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, -17.3199999999998, 2.5, !- X,Y,Z Vertex 1 {m}
  0, -17.3199999999998, 2.5,              !- X,Y,Z Vertex 2 {m}
  0, 4.65, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -15.3, 4.65, 2.5,                       !- X,Y,Z Vertex 4 {m}
  -15.3, -17.32, 2.5,                     !- X,Y,Z Vertex 5 {m}
  -8.93999999999996, -17.32, 2.5,         !- X,Y,Z Vertex 6 {m}
  -8.93999999999999, 0, 2.5,              !- X,Y,Z Vertex 7 {m}
  -6.14999999999989, 0, 2.5;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {38c6a21a-606e-4eec-b97d-566e8be3bd49}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee80e07-8a7e-4661-95f4-e09d287d9bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3, -17.32, 2.5,                     !- X,Y,Z Vertex 1 {m}
  -15.3, -17.32, 3.60955709766131e-016,   !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, -17.32, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -8.93999999999996, -17.32, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3, 4.65, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -15.3, 4.65, 3.60955709766131e-016,     !- X,Y,Z Vertex 2 {m}
  -15.3, -17.32, 3.60955709766131e-016,   !- X,Y,Z Vertex 3 {m}
  -15.3, -17.32, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a1e3c9-5037-4900-92bc-795831fd975d}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb8c10a7-33e2-408f-b28c-c2e6ea4b7ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999988, -3.58999999999983, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.14999999999988, -3.5899999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, -17.3199999999998, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3199999999998, 2.5,              !- X,Y,Z Vertex 1 {m}
  0, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  0, 4.65, 1.08286712929839e-015,         !- X,Y,Z Vertex 3 {m}
  0, 4.65, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3fca2d-0803-4278-abd3-8bc0fffc86df}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999994, -3.58999999999983, 2.5, !- X,Y,Z Vertex 1 {m}
  -8.93999999999995, -3.5899999999999, 7.21911419532209e-016, !- X,Y,Z Vertex 2 {m}
  -8.94, -9.14563625404443e-029, 7.21911419532306e-016, !- X,Y,Z Vertex 3 {m}
  -8.93999999999998, 1.09747635048533e-028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0689f2fd-6c00-42f7-b4c7-391de7f225e6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.65, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 4.65, 1.08286712929839e-015,         !- X,Y,Z Vertex 2 {m}
  -15.3, 4.65, 3.60955709766131e-016,     !- X,Y,Z Vertex 3 {m}
  -15.3, 4.65, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98c0e9a-d5c6-4844-a6a6-fba21b2919bf}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999999, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, 0, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 0, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564a031f-4373-4985-b17b-9de727b7adf0}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfcaca9a-102b-4e59-8f55-7fbff36886ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, -17.3199999999998, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  0, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  0, -17.3199999999998, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8148bb-fcb8-466a-be7f-82b6c2567bd7}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 0, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999988, -3.5899999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999988, -3.58999999999983, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf0fdb0-d0c9-4f3d-87cb-a140edabcf90}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612e4600-151c-4338-aa6d-a428ab76f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999996, -17.32, 2.5,         !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, -17.32, 7.21911419532227e-016, !- X,Y,Z Vertex 2 {m}
  -8.93999999999996, -3.5899999999999, 7.21911419532227e-016, !- X,Y,Z Vertex 3 {m}
  -8.93999999999993, -3.58999999999983, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6143f093-f825-4fa7-8e97-b013a69b2c54}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, 16.5800000000001, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 16.5800000000001, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 12.9400000000001, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 12.9400000000001, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c55c180-8972-46d5-838b-1088770c0288}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999989, 3.7300000000001, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 3.7300000000001, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 0, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883423ae-38be-4396-a0af-363b1a65ebc9}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36000000000011, 12.94, 2.5,           !- X,Y,Z Vertex 1 {m}
  6.36000000000011, 12.94, 3.24860138789518e-015, !- X,Y,Z Vertex 2 {m}
  6.36, 16.5799999999998, 3.97051280742744e-015, !- X,Y,Z Vertex 3 {m}
  6.36, 16.5799999999998, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b467f603-5f4c-4b4e-9d32-f773442ae8bd}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  6.36, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.36000000000011, 3.73, 1.80477854883065e-015, !- X,Y,Z Vertex 3 {m}
  6.36000000000011, 3.73, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6555d2aa-9c00-4dad-8f72-a1b57cf93b8d}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4e3fd6-3167-455e-b0d9-f6012e40221b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 6.11000000000002, 3.15836246045364e-015, !- X,Y,Z Vertex 1 {m}
  -3.97222635404792e-032, 1.35939857713814e-031, 9.02389274415354e-017, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, -1.35939857713814e-031, 9.92628201856857e-016, !- X,Y,Z Vertex 3 {m}
  -6.15000000000003, 6.11000000000002, 4.06075173486898e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95524b1c-7025-4ed4-85e9-8ed04554b189}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15000000000001, -8.23999999999993, 2.5, !- X,Y,Z Vertex 1 {m}
  9.15000000000001, -8.23999999999993, 0, !- X,Y,Z Vertex 2 {m}
  6.35999999999999, -8.23999999999993, 0, !- X,Y,Z Vertex 3 {m}
  6.35999999999999, -8.23999999999993, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a355b69-7ac2-406a-9851-e8a7102ae93a}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df38ac54-05ae-4bd6-9455-4b9f49309ee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.93999999999998, -13.0199999999999, 9.02389274415323e-017, !- X,Y,Z Vertex 1 {m}
  -8.93999999999999, -17.32, 6.31672492090729e-016, !- X,Y,Z Vertex 2 {m}
  -15.3, -17.32, 4.51194637207664e-016,   !- X,Y,Z Vertex 3 {m}
  -15.3, -13.0199999999999, -9.02389274415332e-017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56f5de8a-dedf-4c06-83c7-cc0e08ad2ae1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b467f603-5f4c-4b4e-9d32-f773442ae8bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.36, 1.11226824871565, 1.80505757458221, !- X,Y,Z Vertex 1 {m}
  6.36, 1.11226824871565, 0.815057574582209, !- X,Y,Z Vertex 2 {m}
  6.36, 2.10226824871565, 0.815057574582209, !- X,Y,Z Vertex 3 {m}
  6.36, 2.10226824871565, 1.80505757458221; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caaec392-f14b-4be3-aa29-751a1fb62ad4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c55c180-8972-46d5-838b-1088770c0288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999989, 2.59639277200218, 1.93664996276076, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 2.59639277200218, 0.846649962760764, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 1.50639277200218, 0.846649962760764, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 1.50639277200218, 1.93664996276076; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b56e0aa-ca0b-49c3-9731-7726b5feab8c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6143f093-f825-4fa7-8e97-b013a69b2c54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999989, 15.4545788253324, 1.88640074706376, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, 15.4545788253324, 0.856400747063759, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 14.4245788253324, 0.856400747063759, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 14.4245788253324, 1.88640074706376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec801561-3608-4655-a9cc-b8bd0f0ea792}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {883423ae-38be-4396-a0af-363b1a65ebc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3600000000005, 14.1412381456706, 1.80711237743394, !- X,Y,Z Vertex 1 {m}
  6.3600000000005, 14.1412381456706, 0.727112377433942, !- X,Y,Z Vertex 2 {m}
  6.3600000000005, 15.2212381456706, 0.727112377433942, !- X,Y,Z Vertex 3 {m}
  6.3600000000005, 15.2212381456706, 1.80711237743394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1353fb5b-b8f5-4fc2-8fc1-38de38a95cca}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95524b1c-7025-4ed4-85e9-8ed04554b189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.31346187165173, -8.23999999999993, 1.78718389333322, !- X,Y,Z Vertex 1 {m}
  8.31346187165173, -8.23999999999993, 0.877183893333216, !- X,Y,Z Vertex 2 {m}
  7.40346187165173, -8.23999999999993, 0.877183893333216, !- X,Y,Z Vertex 3 {m}
  7.40346187165173, -8.23999999999993, 1.78718389333322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0241ed4-07bd-41bf-9242-df5152d84e20}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db3fca2d-0803-4278-abd3-8bc0fffc86df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.94, -2.40374770206466, 1.89391355391533, !- X,Y,Z Vertex 1 {m}
  -8.94, -2.40374770206466, 0.763913553915334, !- X,Y,Z Vertex 2 {m}
  -8.94, -1.27374770206466, 0.763913553915334, !- X,Y,Z Vertex 3 {m}
  -8.94, -1.27374770206466, 1.89391355391533; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6afbc60-5039-436f-a665-fb920f3ea72e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f98c0e9a-d5c6-4844-a6a6-fba21b2919bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.04999635263296, 0, 1.78854702676096, !- X,Y,Z Vertex 1 {m}
  -8.04999635263296, 0, 0.818547026760956, !- X,Y,Z Vertex 2 {m}
  -7.07999635263296, 0, 0.818547026760956, !- X,Y,Z Vertex 3 {m}
  -7.07999635263296, 0, 1.78854702676096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb7f2d9e-ccce-452a-88a0-69fcd482ab7c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b8148bb-fcb8-466a-be7f-82b6c2567bd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d84fea0a-797d-46d3-adc8-9d7b9b0d96a3}, !- Shading Control Name
  {eae07f77-171a-4888-97cb-fd11f8a5244e}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999989, -1.14775858417694, 1.81232702454073, !- X,Y,Z Vertex 1 {m}
  -6.14999999999989, -1.14775858417694, 0.782327024540729, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, -2.17775858417693, 0.782327024540729, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, -2.17775858417693, 1.81232702454073; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}, !- Handle
  Thermal Zone: 1_VIV2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08f8b1c7-4a15-48b1-8a6a-bf13d588a5ef}, !- Zone Air Inlet Port List
  {71d831b2-84cd-4bfb-8f6a-015470b02068}, !- Zone Air Exhaust Port List
  {cc68fbde-7662-4d7b-8a8f-dfb75ed1cb37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7226e34-9f79-4bd8-a5dc-c41baa4a1f4f}, !- Group Rendering Name
  {e14e52be-da6a-4863-9f9b-680ed791dee9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {09da7111-8a8e-41c6-bbec-8b4dc038ac8e}, !- Handle
  Node 13,                                !- Name
  {cc68fbde-7662-4d7b-8a8f-dfb75ed1cb37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc68fbde-7662-4d7b-8a8f-dfb75ed1cb37}, !- Handle
  {a6834adb-e88c-4946-83f5-ebeeb27d8fc1}, !- Name
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}, !- Source Object
  11,                                     !- Outlet Port
  {09da7111-8a8e-41c6-bbec-8b4dc038ac8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08f8b1c7-4a15-48b1-8a6a-bf13d588a5ef}, !- Handle
  Port List 63,                           !- Name
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}; !- HVAC Component

OS:PortList,
  {71d831b2-84cd-4bfb-8f6a-015470b02068}, !- Handle
  Port List 64,                           !- Name
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}; !- HVAC Component

OS:Sizing:Zone,
  {84522e8e-ed67-467e-98a3-e2603c627165}, !- Handle
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da543561-c827-49d5-b0d9-c80538264aa4}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {45f07bc5-6f40-45b5-b92c-61e96a97f47b}; !- Thermal Zone

OS:ThermalZone,
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}, !- Handle
  Thermal Zone: 1_VIV3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff6a123b-aabc-43fb-b78d-abd9cbfc0ed0}, !- Zone Air Inlet Port List
  {27b9f8f8-e83b-4cdc-a3fc-a9f7e6c08633}, !- Zone Air Exhaust Port List
  {e1b22929-7c3f-4444-baf3-19d5678a9552}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45dba602-4363-477c-abf3-93042b1db1e3}, !- Group Rendering Name
  {0acdb68c-4aa1-4c4c-b328-2bf6f2fae855}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e25f8d46-ac60-4312-8737-b2397898201c}, !- Handle
  Node 14,                                !- Name
  {e1b22929-7c3f-4444-baf3-19d5678a9552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b22929-7c3f-4444-baf3-19d5678a9552}, !- Handle
  {8d6ab7d2-2a6f-4387-8af7-6f9c1dbbc884}, !- Name
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}, !- Source Object
  11,                                     !- Outlet Port
  {e25f8d46-ac60-4312-8737-b2397898201c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff6a123b-aabc-43fb-b78d-abd9cbfc0ed0}, !- Handle
  Port List 65,                           !- Name
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}; !- HVAC Component

OS:PortList,
  {27b9f8f8-e83b-4cdc-a3fc-a9f7e6c08633}, !- Handle
  Port List 66,                           !- Name
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}; !- HVAC Component

OS:Sizing:Zone,
  {2f32b7f0-44ac-452e-bad9-fded949f2951}, !- Handle
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84b8a57c-2557-4bad-950f-459fb769a9ef}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {58306e5b-3bdc-4ec7-9fc3-272ceac85621}; !- Thermal Zone

OS:ThermalZone,
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}, !- Handle
  Thermal Zone: 1_VIV4,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8efbda29-fadf-4479-ae72-2681e1e529c1}, !- Zone Air Inlet Port List
  {784b5485-da5f-4211-b7bf-a2b6ab0afcd3}, !- Zone Air Exhaust Port List
  {bdcbea8e-d21a-4c58-92b8-4811b0b88cc9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7fdfefe-9f84-42e0-8260-74992bc20685}, !- Group Rendering Name
  {96760be2-3de2-4751-9b35-5b41de71215b}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5bb8f3de-1309-49fa-8fb1-9ee275a60361}, !- Handle
  Node 15,                                !- Name
  {bdcbea8e-d21a-4c58-92b8-4811b0b88cc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdcbea8e-d21a-4c58-92b8-4811b0b88cc9}, !- Handle
  {36cd6f49-b929-4b1f-9de2-1ade4eefcb8d}, !- Name
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}, !- Source Object
  11,                                     !- Outlet Port
  {5bb8f3de-1309-49fa-8fb1-9ee275a60361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8efbda29-fadf-4479-ae72-2681e1e529c1}, !- Handle
  Port List 67,                           !- Name
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}; !- HVAC Component

OS:PortList,
  {784b5485-da5f-4211-b7bf-a2b6ab0afcd3}, !- Handle
  Port List 68,                           !- Name
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}; !- HVAC Component

OS:Sizing:Zone,
  {4cde7dcb-b50d-4901-87c7-2a15b90efaec}, !- Handle
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02602dcf-4643-404b-8f0c-b09dc4c6043d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {447cd75d-3d5f-4e5c-9f20-c3f43ef2856d}; !- Thermal Zone

OS:Rendering:Color,
  {f7226e34-9f79-4bd8-a5dc-c41baa4a1f4f}, !- Handle
  Rendering Color 355,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45dba602-4363-477c-abf3-93042b1db1e3}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7fdfefe-9f84-42e0-8260-74992bc20685}, !- Handle
  Rendering Color 357,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43a8c7f2-298e-43a8-bc29-4682f255dd46}, !- Handle
  Rendering Color 358,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {120c0c42-7f5f-4847-bb20-6bce8252bc29}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afb073a0-1a93-44d6-81a5-459f68be335b}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f53b52f-cee1-4186-be9d-e3e1c95eca54}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3470c0bb-648c-487d-9164-69f2e385cd0a}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e14e52be-da6a-4863-9f9b-680ed791dee9}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0acdb68c-4aa1-4c4c-b328-2bf6f2fae855}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96760be2-3de2-4751-9b35-5b41de71215b}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {770f70ac-fcce-41cd-844c-c2ab8b975c61}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 61.6075819444202, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 61.6075819444202, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 60.4075819444202, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 60.4075819444202, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b59572b0-5637-42de-94ec-73f32c225475}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 59.3487271415709, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 59.3487271415709, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 58.1487271415709, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 58.1487271415709, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65d4a732-00ab-45db-b8d1-f4d1dc5a27a6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 56.8377946341489, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 56.8377946341489, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 55.6377946341489, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 55.6377946341489, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bba6d56-373e-4f84-aa15-588d712e39f9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 53.4796866376663, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 53.4796866376663, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 51.1794951582834, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 51.1794951582834, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {804ebb89-8d81-4ec6-825b-92f17aec2f7a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 49.1813866711521, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 49.1813866711521, 0.200000000000003, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 47.9813866711521, 0.200000000000003, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 47.9813866711521, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bfa46e9-d0a1-4b26-a7f2-44ce46c0112c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 46.4177782735079, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 46.4177782735079, 0.200000000000003, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 45.2177782735079, 0.200000000000003, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 45.2177782735079, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74875fd9-6c23-4382-929e-0b248798f0e5}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68623eb9-ea1a-49fe-8ae4-e5ff8277f320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.77080343398, 43.3683934381328, 2.1,  !- X,Y,Z Vertex 1 {m}
  19.77080343398, 43.3683934381328, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 42.1683934381328, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 42.1683934381328, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1773b44-a95c-4a07-a236-428eb38c358a}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.6424160861971, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -15.6424160861971, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, -14.4424160861971, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, -14.4424160861971, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70f673ad-da76-488a-a7ef-432c04c8103a}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.9561011906037, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -12.9561011906037, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, -11.7561011906037, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, -11.7561011906037, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3abfe8a1-2217-4f8d-8636-6c8d5a35e66e}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.1002035662494, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -10.1002035662494, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, -8.9002035662494, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, -8.9002035662494, 2.10000000000001;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a816573a-a9a3-4928-8b06-8864c89a8f08}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.87304485296792, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -2.87304485296792, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, -1.67304485296792, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, -1.67304485296792, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {721d7936-9855-479d-a898-54c573315feb}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0847912445455509, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -0.0847912445455509, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, 1.11520875545445, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, 1.11520875545445, 2.10000000000001;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62e21ca8-c324-419b-b283-9bd2c9bffea9}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.72913976779841, 2.10000000000001,  !- X,Y,Z Vertex 1 {m}
  0, 2.72913976779841, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, 3.92913976779842, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, 3.92913976779842, 2.10000000000001;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e90e7aeb-509c-4903-be43-577b4e32ea4c}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3abfcc73-0bbc-4864-8316-cde3d9a69ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.14182094890014, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  0, -7.14182094890014, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  0, -4.51182094890014, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  0, -4.51182094890014, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2df4e14-3b53-44c0-86cb-049cb39beca8}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.05999999999991, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.05999999999991, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  0, 2.25999999999991, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  0, 2.25999999999991, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c37ee19-caec-42e3-a568-c97e9072e611}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.89653380736035, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 3.89653380736035, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  0, 5.09653380736035, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  0, 5.09653380736035, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7978d99-50c5-4576-ad14-8b7a574a3248}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.68887475130393, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 6.68887475130393, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  0, 7.88887475130392, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  0, 7.88887475130392, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4f2e74-695f-4b89-b64a-7371ee80f2ef}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.57922674266376, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 9.57922674266376, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  0, 12.1992267426638, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  0, 12.1992267426638, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22a00565-e727-4384-a279-3ccbabcee361}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b29b3c-a3a2-4efb-a7bc-5a0e72180275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.131916426811, 2.1,                !- X,Y,Z Vertex 1 {m}
  0, 14.131916426811, 0.200000000000004,  !- X,Y,Z Vertex 2 {m}
  0, 15.331916426811, 0.200000000000004,  !- X,Y,Z Vertex 3 {m}
  0, 15.331916426811, 2.1;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d864cad4-5b2d-4554-b622-be5bfaced6c7}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, 4.23000000000001, 2.1,           !- X,Y,Z Vertex 1 {m}
  -15.3, 4.23000000000001, 0.2,           !- X,Y,Z Vertex 2 {m}
  -15.3, 3.03, 0.2,                       !- X,Y,Z Vertex 3 {m}
  -15.3, 3.03, 2.1;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b46029-948d-455d-a6f5-9b39c67a9b01}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, 1.87873936636635, 2.1,           !- X,Y,Z Vertex 1 {m}
  -15.3, 1.87873936636635, 0.2,           !- X,Y,Z Vertex 2 {m}
  -15.3, 0.678739366366346, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, 0.678739366366346, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a31e3f3-a27c-4e27-902f-a54b788b63bb}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, -0.65196329617594, 2.1,          !- X,Y,Z Vertex 1 {m}
  -15.3, -0.65196329617594, 0.2,          !- X,Y,Z Vertex 2 {m}
  -15.3, -1.85196329617594, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, -1.85196329617594, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3822240d-d306-4cc9-99b1-709ba8eb21d3}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, -3.28726828685336, 2.1,          !- X,Y,Z Vertex 1 {m}
  -15.3, -3.28726828685336, 0.2,          !- X,Y,Z Vertex 2 {m}
  -15.3, -6.07726828685336, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, -6.07726828685336, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41890408-7e2c-4fd2-a65f-c5349f2e5b66}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, -8.08837349192242, 2.1,          !- X,Y,Z Vertex 1 {m}
  -15.3, -8.08837349192242, 0.2,          !- X,Y,Z Vertex 2 {m}
  -15.3, -9.28837349192243, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, -9.28837349192243, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74df63a4-41b5-40f4-ba0d-ef15ed81b401}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, -11.5060974859459, 2.1,          !- X,Y,Z Vertex 1 {m}
  -15.3, -11.5060974859459, 0.2,          !- X,Y,Z Vertex 2 {m}
  -15.3, -12.7060974859459, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, -12.7060974859459, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f05d365-22a5-43cf-b1c1-c9dc1246bf70}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5dad3b-122d-4c3a-99b3-4f4162459fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3, -14.8865053291954, 2.1,          !- X,Y,Z Vertex 1 {m}
  -15.3, -14.8865053291954, 0.2,          !- X,Y,Z Vertex 2 {m}
  -15.3, -16.0865053291954, 0.2,          !- X,Y,Z Vertex 3 {m}
  -15.3, -16.0865053291954, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03491720-49a9-4184-bb76-b26235263d9a}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3799999999998, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 15.3799999999998, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 14.1799999999998, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 14.1799999999998, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7059313f-9a04-4c84-9e51-fc162c82d0bb}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.2699999999998, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 12.2699999999998, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 9.64142193642643, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 9.64142193642643, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e519a4dc-2e01-4d73-ae35-add5f87be161}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.72142193642643, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 7.72142193642643, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 6.52142193642643, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 6.52142193642643, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8802cf9-5be1-44e5-a8f7-5928a4d3538f}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.92142193642643, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 4.92142193642643, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 3.72142193642643, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 3.72142193642643, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65ed77c6-f2e1-45ba-ad65-389c977b99bf}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c30550-c22c-4007-bb58-ae04a8a0a803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.86142193642644, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.86142193642644, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 0.661421936426437, 0.2,              !- X,Y,Z Vertex 3 {m}
  0, 0.661421936426437, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57625a94-d7ad-41a7-90cc-9b8b27b2e1b3}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 41.951630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 41.951630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 43.151630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 43.151630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed1d6d5-ff00-4334-91af-0861e4c3cc50}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 44.911630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 44.911630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 46.111630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 46.111630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52838411-1abf-4383-a5d4-b5a75c4036ef}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 47.861630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 47.861630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 49.061630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 49.061630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {107262cb-23d4-4a85-94d8-f9122f2a658f}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 50.811630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 50.811630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 52.971630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 52.971630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0730afd2-0a7a-425e-ab89-5a32cd115442}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 54.841630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 54.841630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 56.041630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 56.041630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec1a825-6629-49a3-8159-ce5921ed2646}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 57.791630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 57.791630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 58.991630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 58.991630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d123840-0cba-4fe1-9251-e6216868ad79}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9d8b71-0513-49a7-b95c-6bc0953f3f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.07080343398, 60.741630696382, 2.1,   !- X,Y,Z Vertex 1 {m}
  35.07080343398, 60.741630696382, 0.2,   !- X,Y,Z Vertex 2 {m}
  35.07080343398, 61.941630696382, 0.2,   !- X,Y,Z Vertex 3 {m}
  35.07080343398, 61.941630696382, 2.1;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Handle
  2_VIV1,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  180,                                    !- Direction of Relative North {deg}
  25.5366824504701,                       !- X Origin {m}
  34.4537998282777,                       !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {1fe68c6b-babf-45fa-9611-bb821ce13f28}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.67496865194072, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, -5.67496865194072, 0.200000000000003, !- X,Y,Z Vertex 2 {m}
  0, -6.87496865194071, 0.200000000000003, !- X,Y,Z Vertex 3 {m}
  0, -6.87496865194071, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d3b16b3-7ced-4cdd-91f1-7250ba6de5a0}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 1.76826860630844, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 1.76826860630844, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 3.92826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 3.92826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6df119e-1214-43af-84e7-83cf4756af81}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a87217-70e4-4d33-bf06-549f7b58bed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.23173139369131, 2.5,              !- X,Y,Z Vertex 1 {m}
  0, -8.23173139369131, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  6.15000000000001, -8.23173139369155, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  6.14999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {677ced94-f959-47f3-8a5b-812d47bdf001}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c2cbef0-7fda-4e57-8658-39ea39bcb7ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.93999999999991, 7.60506054690909, 1.93213193166029, !- X,Y,Z Vertex 1 {m}
  8.93999999999991, 7.60506054690909, 0.702131931660292, !- X,Y,Z Vertex 2 {m}
  8.93999999999991, 6.37506054690908, 0.702131931660292, !- X,Y,Z Vertex 3 {m}
  8.93999999999991, 6.37506054690908, 1.93213193166029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2cbef0-7fda-4e57-8658-39ea39bcb7ff}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999998, 8.83826860630828, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94000000000002, 8.83826860630828, 7.2191141953265e-016, !- X,Y,Z Vertex 2 {m}
  8.93999999999998, 5.24826860630858, 1.08286712929798e-015, !- X,Y,Z Vertex 3 {m}
  8.93999999999993, 5.24826860630849, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1290dd7-a856-46c4-ac29-a4c7faf907ab}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fcf3c52-c9b9-4972-b3ac-31483483a9ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0384596210808, 8.83826860630828, 1.90872304172012, !- X,Y,Z Vertex 1 {m}
  7.0384596210808, 8.83826860630828, 0.888723041720124, !- X,Y,Z Vertex 2 {m}
  8.0584596210808, 8.83826860630828, 0.888723041720124, !- X,Y,Z Vertex 3 {m}
  8.0584596210808, 8.83826860630828, 1.90872304172012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d83c5f3f-b80f-43c8-bffa-1d4060a2408b}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.62558381656562, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, -2.62558381656562, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  0, -3.82558381656561, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  0, -3.82558381656561, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43802acb-9158-4ce8-9560-59ecb35fa156}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae9f940-a6bc-4274-b2e8-66425345059d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999991, -8.23173139369152, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94000000000001, -8.23173139369147, 2.88764567812861e-015, !- X,Y,Z Vertex 2 {m}
  15.3, -8.23173139369152, 2.8876456781296e-015, !- X,Y,Z Vertex 3 {m}
  15.3, -8.23173139369157, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e31b3ec8-d823-4beb-a2c7-0f001694ea89}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -7.09173139369155, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -7.09173139369155, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, -5.89173139369156, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, -5.89173139369156, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2afabdb-4234-4749-9327-aafcccac3163}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.138024581078583, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, 0.138024581078583, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  0, -1.06197541892142, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  0, -1.06197541892142, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 13.4882686063083, 2.5, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 13.4882686063083, -4.62538767684092e-062, !- X,Y,Z Vertex 2 {m}
  -6.41186143763638e-031, -8.23173139369131, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  -6.41186143763638e-031, -8.23173139369131, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13cde3e8-654d-4aa3-884a-dbf04a74b749}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 8.74826860630846, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 8.74826860630846, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 9.94826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 9.94826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c42b8b37-27cc-43fa-99a0-3996cf129d0b}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -1.18173139369156, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -1.18173139369156, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 0.0182686063084406, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 0.0182686063084406, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6afb6c8e-8ca9-4d3b-811e-74922ec629a4}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f178271a-f3ce-4a13-a09e-a10fe2cd8fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999993, -8.23173139369155, 2.5, !- X,Y,Z Vertex 1 {m}
  6.14999999999998, -8.23173139369155, 2.88764567812854e-015, !- X,Y,Z Vertex 2 {m}
  6.14999999999993, 5.24826860630849, 5.07084883014506e-028, !- X,Y,Z Vertex 3 {m}
  6.14999999999988, 5.24826860630849, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25f2994-35d7-4a5e-9c27-2bc14959b137}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7e503b-0acb-4a76-8184-ec9ca249ad42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999991, 5.24826860630849, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94, 5.24826860630858, 1.08286712929871e-015, !- X,Y,Z Vertex 2 {m}
  8.94000000000001, -8.23173139369145, 2.88764567812895e-015, !- X,Y,Z Vertex 3 {m}
  8.93999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89baa8a-5196-4048-a98b-8ac26134ecda}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.4882686063086, 2.5,            !- X,Y,Z Vertex 1 {m}
  15.3, 13.4882686063086, 0,              !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 13.4882686063083, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 13.4882686063083, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97bb8f0d-954c-4787-9a40-03472910f6b0}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -4.13173139369156, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -4.13173139369156, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, -2.93173139369156, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, -2.93173139369156, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cc10b01-0a70-41d3-b45d-3c7130649b10}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.79443254407538, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 7.79443254407538, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  0, 6.59443254407538, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  0, 6.59443254407538, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370f89f9-20c3-4097-99c4-7883478a17fe}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.5642198543467, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 12.5642198543467, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 11.3642198543467, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 11.3642198543467, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf79a858-800a-4706-9d98-a96e550985be}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.3053650514974, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 10.3053650514974, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 9.10536505149739, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 9.10536505149739, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcf3c52-c9b9-4972-b3ac-31483483a9ba}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 1 {m}
  6.15, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  8.94, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  8.94, 8.83826860630828, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7bdc44-2fe7-47c8-a4ff-06eabb53fdfb}, !- Handle
  Surface 414,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42600775-a652-477a-a5b5-0c47f0e4d9b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.4882686063086, 4.9300080706509e-017, !- X,Y,Z Vertex 1 {m}
  15.3, -8.23173139369155, 2.89403416751207e-015, !- X,Y,Z Vertex 2 {m}
  8.94000000000001, -8.23173139369145, 2.89434581299685e-015, !- X,Y,Z Vertex 3 {m}
  8.94, 8.83826860630828, 6.58636288974299e-016, !- X,Y,Z Vertex 4 {m}
  6.15, 8.83826860630828, 6.58773001380365e-016, !- X,Y,Z Vertex 5 {m}
  6.15000000000001, -8.23173139369155, 2.89448252540293e-015, !- X,Y,Z Vertex 6 {m}
  3.49778082207551e-037, -8.23173139369131, 2.89478388070659e-015, !- X,Y,Z Vertex 7 {m}
  1.15505827125162e-014, 13.4882686063083, 5.00497939011006e-017; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {4a4b0c8a-93c8-43ad-b94c-7257ad334262}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e026ec-93ec-4fb3-bb14-014c69458f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.43632454759278, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 4.43632454759278, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  0, 2.13613306820989, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  0, 2.13613306820989, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, -8.23173139369155, 2.5,           !- X,Y,Z Vertex 1 {m}
  15.3, -8.23173139369155, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  15.3, 13.4882686063086, 0,              !- X,Y,Z Vertex 3 {m}
  15.3, 13.4882686063086, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89de0c83-74c1-441c-aede-f33abe669f0d}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 11.6982686063085, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 11.6982686063085, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 12.8982686063085, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 12.8982686063085, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50e1d24-edcd-46ed-85d1-ab3dc3ecb96b}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999991, 5.24826860630849, 2.5, !- X,Y,Z Vertex 1 {m}
  6.14999999999991, 5.24826860630849, 0,  !- X,Y,Z Vertex 2 {m}
  6.15, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  6.15, 8.83826860630828, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {967012c3-6b71-4ce0-b811-365c920e10c8}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f50e1d24-edcd-46ed-85d1-ab3dc3ecb96b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.14999999999978, 6.28291032623699, 1.9420313250411, !- X,Y,Z Vertex 1 {m}
  6.14999999999978, 6.28291032623699, 0.702031325041103, !- X,Y,Z Vertex 2 {m}
  6.14999999999978, 7.52291032623698, 0.702031325041103, !- X,Y,Z Vertex 3 {m}
  6.14999999999978, 7.52291032623698, 1.9420313250411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d1c5703-e665-437b-a05a-c644117e37f1}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5578d2c-b023-4faa-b074-6c950c258588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 5.79826860630847, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 5.79826860630847, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 6.99826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 6.99826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f2bc51-e7ec-42e1-9cd1-c92d85eb6814}, !- Handle
  Surface 417,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de722045-e7ec-481f-80c5-d0190233cfb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3459c2c8-3fac-4c97-92dd-b1df6a4fb44d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, -8.23173139369155, 2.5,           !- X,Y,Z Vertex 1 {m}
  15.3, 13.4882686063086, 2.5,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 13.4882686063083, 2.5, !- X,Y,Z Vertex 3 {m}
  0, -8.23173139369131, 2.5,              !- X,Y,Z Vertex 4 {m}
  6.14999999999991, -8.23173139369155, 2.5, !- X,Y,Z Vertex 5 {m}
  6.15, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 6 {m}
  8.94, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 7 {m}
  8.93999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {783340d7-e829-4483-8934-d27324913ccc}, !- Handle
  2_VIV4,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9725855277422,                       !- X Origin {m}
  69.0395612619254,                       !- Y Origin {m}
  7.50000000000001,                       !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {f64c7b43-989b-4b14-b387-6874244fb71a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {4cc44635-75c7-4e39-826e-d7a8fc8ca84c}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -5.41013123055997, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -5.41013123055997, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -4.21013123055997, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -4.21013123055997, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6b40846-ea21-485f-bab9-b07b78b3b5c9}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c961671-7560-4b76-b23a-b3b3fa575f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.48589942990493, 7.54596996004373, 1.78854702676096, !- X,Y,Z Vertex 1 {m}
  -2.48589942990493, 7.54596996004373, 0.818547026760955, !- X,Y,Z Vertex 2 {m}
  -1.51589942990493, 7.54596996004373, 0.818547026760955, !- X,Y,Z Vertex 3 {m}
  -1.51589942990493, 7.54596996004373, 1.78854702676096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4a363bf-61d1-4129-aebb-77e9d6468597}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -0.542403531878693, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -0.542403531878693, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -1.7424035318787, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -1.7424035318787, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ae1cc9b-5a98-4dd1-b785-0d1e0f3bc1ab}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 7.46117871549818, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 7.46117871549818, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 8.66117871549818, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 8.66117871549818, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c186e6d6-2fe3-4b59-8737-335e8574bee3}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c79758c1-4dc4-414a-8a76-b58f81245088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271857, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -9.77403003995608, 2.5, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 12.1959699600437, 2.5, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 12.1959699600437, 2.5, !- X,Y,Z Vertex 4 {m}
  -9.73590307727197, -9.77403003995627, 2.5, !- X,Y,Z Vertex 5 {m}
  -3.37590307727193, -9.77403003995627, 2.5, !- X,Y,Z Vertex 6 {m}
  -3.37590307727196, 7.54596996004373, 2.5, !- X,Y,Z Vertex 7 {m}
  -0.585903077271857, 7.54596996004373, 2.5; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {73dbb105-6558-43a8-a29a-99069a762e2d}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 10.2751097278421, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 10.2751097278421, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 11.4751097278421, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 11.4751097278421, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {346222e4-df71-4e49-8346-720c57efa45d}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -3.96012752590215, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -3.96012752590215, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -5.16012752590215, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -5.16012752590215, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebcfcb3c-0709-4cce-a095-684f2261b959}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -2.55423360620567, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -2.55423360620567, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -1.35423360620567, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -1.35423360620567, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {315c4ff0-4609-4634-9b32-6960aafca36b}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 6.89400666386779, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 6.89400666386779, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 5.69400666386778, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 5.69400666386778, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f4d6f93-6303-4643-b1e4-d08e3fa69978}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 9.42470932641008, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 9.42470932641008, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 8.22470932641007, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 8.22470932641007, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13fe61ab-5c5f-4af4-9de5-3ff238bf1b31}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 0.404149011143591, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 0.404149011143591, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 3.03414901114359, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 3.03414901114359, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73590307727197, 12.1959699600437, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 12.1959699600437, 0, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -9.77403003995627, 0, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -9.77403003995627, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3537a5-3ab0-4a76-90cd-29eb9fdf0270}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, 12.1959699600437, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 12.1959699600437, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 12.1959699600437, 0, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 12.1959699600437, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ed235f0-2a79-4393-8f04-3e418843fe3a}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -8.09644612615338, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -8.09644612615338, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -6.89644612615337, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -6.89644612615337, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be09217d-ea7b-4262-bd00-12ca4076e8aa}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acb8dd64-b43c-44be-8853-51dd2e6cc817}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.585903077271832, 6.39821137586679, 1.81232702454073, !- X,Y,Z Vertex 1 {m}
  -0.585903077271832, 6.39821137586679, 0.782327024540729, !- X,Y,Z Vertex 2 {m}
  -0.585903077271832, 5.36821137586679, 0.782327024540729, !- X,Y,Z Vertex 3 {m}
  -0.585903077271832, 5.36821137586679, 1.81232702454073; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3685497e-bd7f-42a0-82d6-5794c0d6e10f}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7343a8-3af1-4e99-aa48-82c79633d0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73590307727197, -9.77403003995627, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -9.77403003995627, 0, !- X,Y,Z Vertex 2 {m}
  -3.37590307727196, -9.77403003995627, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727193, -9.77403003995627, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e28f358-d4a4-4f19-a0ab-dfefcd1b5108}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a327fd4-7cfc-47b2-8c26-3dffcbb3456e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271845, 3.9559699600439, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271845, 3.95596996004393, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, -9.77403003995608, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba442340-2c2c-44f4-baee-a6fd52d825f3}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3759030772719, 3.9559699600439, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727192, 3.95596996004383, 3.60955709766056e-016, !- X,Y,Z Vertex 2 {m}
  -3.37590307727197, 7.54596996004373, 3.60955709766211e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727195, 7.54596996004373, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 12.1959699600437, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 12.1959699600437, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b012a4-a94a-4b9c-afc2-a09e7718cfc5}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b3b4e1-9453-4e4b-98ca-7c24d683a4a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 4.6729251070758, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 4.6729251070758, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 5.87292510707581, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 5.87292510707581, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dcdf663-4c36-4589-a3d7-78a927566066}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 4.25870167319037, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 4.25870167319037, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 1.46870167319036, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 1.46870167319036, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1944e43d-69f7-430a-9a5a-fda97b7e0cd3}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba442340-2c2c-44f4-baee-a6fd52d825f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.37590307727186, 5.14222225797907, 1.89391355391533, !- X,Y,Z Vertex 1 {m}
  -3.37590307727186, 5.14222225797907, 0.763913553915333, !- X,Y,Z Vertex 2 {m}
  -3.37590307727186, 6.27222225797907, 0.763913553915333, !- X,Y,Z Vertex 3 {m}
  -3.37590307727186, 6.27222225797907, 1.89391355391533; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac996825-14f8-4fbc-ac8c-426204388be5}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -7.34053536915168, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -7.34053536915168, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -8.54053536915168, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -8.54053536915168, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7cce42b-19d6-4d82-abae-d673f51491d6}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ef0f47-0375-423a-b1e3-716549d12adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271857, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271857, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -9.77403003995608, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c666e5f-7f04-47b3-8717-1397fc09875b}, !- Handle
  Surface 426,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f38f53-9536-482a-87e9-475aa916b6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, 12.1959699600437, 6.31218330803156e-016, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -9.77403003995608, 5.32585492546216e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, -9.77403003995608, 3.21436140112831e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, 7.54596996004373, 3.99193115925766e-016, !- X,Y,Z Vertex 4 {m}
  -3.37590307727196, 7.54596996004373, 3.03403409699884e-016, !- X,Y,Z Vertex 5 {m}
  -3.37590307727196, -9.77403003995627, 2.25646433886947e-016, !- X,Y,Z Vertex 6 {m}
  -9.73590307727197, -9.77403003995627, 7.28710356558822e-018, !- X,Y,Z Vertex 7 {m}
  -9.73590307727197, 12.1959699600437, 1.05919941822529e-016; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {421e4e8f-e66a-4f1d-976e-0ea21d0e3d63}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6de125b-ce10-4aba-8b12-ce129d59314a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 11.7759699600437, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 11.7759699600437, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 10.5759699600437, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 10.5759699600437, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb8dd64-b43c-44be-8853-51dd2e6cc817}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271857, 7.54596996004373, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271857, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271845, 3.95596996004393, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271845, 3.9559699600439, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70535b6c-a41c-470b-9b11-1e93abe77a73}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62d375de-0d13-4a43-becf-c1a9a964fe51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37590307727193, -9.77403003995627, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727196, -9.77403003995627, 3.60955709766211e-016, !- X,Y,Z Vertex 2 {m}
  -3.37590307727193, 3.95596996004383, 3.60955709766071e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727189, 3.9559699600439, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c961671-7560-4b76-b23a-b3b3fa575f19}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783340d7-e829-4483-8934-d27324913ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37590307727196, 7.54596996004373, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727196, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, 7.54596996004373, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Handle
  2_VIV3,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5967799598349,                       !- X Origin {m}
  48.095214641716,                        !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f037c28-6d20-43e6-af7b-5919cdd5bf6b}, !- Handle
  Surface 430,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c02958-f5dc-48c3-afd4-808096296cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d7895a1-48ac-4857-b6f7-ee7fea54fea6}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 9.97031658025298, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 9.97031658025298, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 8.77031658025298, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 8.77031658025298, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b99e18-a2df-4bbb-ab3f-66bd799a7e50}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093645547076e-005, -1.67968341974681, 1.33553612613468e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093645547076e-005, -1.67968341974681, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29e959a1-2980-423a-9314-ed3f29e04388}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 6.86031658025298, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 6.86031658025298, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 4.23173851667961, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 4.23173851667961, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7343a8-3af1-4e99-aa48-82c79633d0ec}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3685497e-bd7f-42a0-82d6-5794c0d6e10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, 11.170316580253, 1.55210955199436e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 11.170316580253, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 11.170316580253, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.36009750936467, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 11.170316580253, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3d5a6c-fa4b-44f2-bf21-eeb771364bf5}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093645547076e-005, 7.53031658025318, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093645547076e-005, 7.53031658025318, 1.47991841004114e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093646644382e-005, 11.170316580253, 1.55210955199436e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca519bb7-8e9c-4ab7-9176-894fa3871910}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb688a9-be66-4f7e-bea3-30c2a72c8139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093645547076e-005, -1.67968341974681, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093645547076e-005, -1.67968341974681, 1.33553612613468e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093645547076e-005, 7.53031658025318, 1.47991841004114e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093645547076e-005, 7.53031658025318, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae9f940-a6bc-4274-b2e8-66425345059d}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43802acb-9158-4ce8-9560-59ecb35fa156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.36009750936467, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0f37e5-645b-4bf1-a3f8-48ed38573044}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7afc28a8-64df-4f57-997b-651b32a01960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0101537-8bff-4f68-8cfd-2c4fc2eae145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, 11.170316580253, 1.45284673180868e-014, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.25432109143731e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -5.40968341974682, 1.05579545106593e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 11.170316580253, 1.25432109143731e-014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1299e601-53e6-41ad-83b0-c0ed0aa06513}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 2.31173851667961, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 2.31173851667961, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 1.11173851667962, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 1.11173851667962, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {133603f1-d8fc-4694-8380-a24dfc61dddc}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28b99e18-a2df-4bbb-ab3f-66bd799a7e50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.7509364505294e-005, -4.29741517103118, 1.80505757458222, !- X,Y,Z Vertex 1 {m}
  -9.7509364505294e-005, -4.29741517103118, 0.815057574582221, !- X,Y,Z Vertex 2 {m}
  -9.7509364505294e-005, -3.30741517103117, 0.815057574582221, !- X,Y,Z Vertex 3 {m}
  -9.7509364505294e-005, -3.30741517103117, 1.80505757458222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28028367-45e3-4d57-9186-2508ae653a92}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, -3.54826148332038, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -3.54826148332038, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -4.74826148332039, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -4.74826148332039, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d33c85-ca70-4b96-8b93-a8da8779ccc6}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab3d5a6c-fa4b-44f2-bf21-eeb771364bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.75093643277004e-005, 8.73155472592377, 1.80711237743395, !- X,Y,Z Vertex 1 {m}
  -9.75093643277004e-005, 8.73155472592377, 0.727112377433954, !- X,Y,Z Vertex 2 {m}
  -9.75093643277004e-005, 9.81155472592378, 0.727112377433954, !- X,Y,Z Vertex 3 {m}
  -9.75093643277004e-005, 9.81155472592378, 1.80711237743395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6651b778-971d-4f53-89c4-ca4ea9da3dec}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c67c9241-2de5-4495-b985-5053eb5d8b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, -0.488261483320386, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -0.488261483320386, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -1.68826148332039, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -1.68826148332039, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Handle
  2_VIV2,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.9488996408469,                       !- X Origin {m}
  52.5999969315845,                       !- Y Origin {m}
  7.50000000000001,                       !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cddc635a-3272-42f9-bd9d-a962133acf89}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, 6.66553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 6.66553429038467, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 3.02553429038467, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 3.02553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4550307c-7c61-404f-bb2f-71014745912f}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11a93cf-6ea5-47d8-b89d-feef96b05fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, 3.02553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 3.02553429038467, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -6.18446570961533, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -6.18446570961533, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd3d476-e998-429e-b55a-20e4e60f5ea1}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af9ecffb-1644-4888-ba03-4d301b723a18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.56221719037652, -7.31807293761325, 1.93664996276076, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -7.31807293761325, 0.846649962760764, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -8.40807293761325, 0.846649962760764, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -8.40807293761325, 1.93664996276076; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a689458f-51d4-41a1-8938-7b81d6ba26d3}, !- Handle
  Surface 440,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539d0b76-c03b-43a0-8df0-ff829ac53b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 6.66553429038467, 2.5, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 6.66553429038467, 2.5, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7da89a49-db96-4de5-8868-fe3d562bbcb8}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -6.01793190225508, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -6.01793190225508, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -4.81793190225508, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -4.81793190225508, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d75b38e-6aeb-4f31-b51c-45d50682674d}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddc635a-3272-42f9-bd9d-a962133acf89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.56221719037652, 5.54011311571697, 1.88640074706376, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 5.54011311571697, 0.856400747063759, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 4.51011311571697, 0.856400747063759, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 4.51011311571697, 1.88640074706376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe3faed5-1ebe-438e-a4e2-950863a152ad}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -3.2255909583115, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -3.2255909583115, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -2.02559095831151, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -2.02559095831151, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a171fb81-16a1-4660-a7a1-affdeb1e61bf}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -8.85446570961552, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -8.85446570961552, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -7.65446570961552, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -7.65446570961552, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb39680-fdbf-4c7e-be1e-bcc71c6de4b3}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, 4.21745071719559, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 4.21745071719559, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 5.41745071719558, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 5.41745071719558, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -9.91446570961543, 0, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 6.66553429038467, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 6.66553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a87217-70e4-4d33-bf06-549f7b58bed3}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6df119e-1214-43af-84e7-83cf4756af81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -9.91446570961543, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -9.91446570961543, 0, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ef0f47-0375-423a-b1e3-716549d12adb}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7cce42b-19d6-4d82-abae-d673f51491d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, 6.66553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 6.66553429038467, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 6.66553429038467, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 6.66553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9ecffb-1644-4888-ba03-4d301b723a18}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, -6.18446570961533, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -6.18446570961533, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -9.91446570961543, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52101a2-5671-49c8-a3f8-b008b27b5a89}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fefcc0f-f6d4-4037-a974-a7fbea0561b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6948e441-bf41-4561-9c76-6cad2b14057b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, 6.66553429038467, 4.51194637207663e-016, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -9.91446570961543, -9.0238927441532e-017, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -9.91446570961543, 4.51194637207663e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 6.66553429038467, 9.92628201856858e-016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c103129-ea22-4c27-a599-530384aaab08}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7382b9c3-e4e2-40cd-b45e-cda11b522a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -0.335238966951666, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -0.335238966951666, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 2.28476103304833, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 2.28476103304833, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Handle
  2_ZC3,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8479671420285,                       !- X Origin {m}
  71.8784363353195,                       !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9bb1143e-eafa-4c19-b630-048a83818931}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25128469155818, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -1.46128469155816, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a327fd4-7cfc-47b2-8c26-3dffcbb3456e}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e28f358-d4a4-4f19-a0ab-dfefcd1b5108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 3 {m}
  -1.46128469155816, 1.11709488664986, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cba61b-f652-402b-a65d-e0e10601c787}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, 1.11709488664986, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, 1.11709488664986, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, 1.11709488664986, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d375de-0d13-4a43-becf-c1a9a964fe51}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70535b6c-a41c-470b-9b11-1e93abe77a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25128469155818, 1.11709488664986, 2.5, !- X,Y,Z Vertex 1 {m}
  -4.25128469155818, 1.11709488664986, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f06ecfb-9b6e-407d-90f1-15c1e8d7ba4b}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f19aa4-1397-496c-85b4-7dc38d13d430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, 1.11709488664986, 2.5, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, 1.11709488664986, 2.5, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0eb51d8-6819-4b58-b5a4-6678a0f6a8a5}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb1143e-eafa-4c19-b630-048a83818931}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.31669550538442, -12.6129051133501, 2.10574608616061, !- X,Y,Z Vertex 1 {m}
  -3.32210647640161, -12.6129051133501, 0.905929287222975, !- X,Y,Z Vertex 2 {m}
  -2.20210647640172, -12.6129051133501, 0.905929287222975, !- X,Y,Z Vertex 3 {m}
  -2.19669550538442, -12.6129051133501, 2.10574608616061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faff79f2-6e66-4844-95bf-8411dc7fc72b}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87cba61b-f652-402b-a65d-e0e10601c787}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.29782281990643, 1.11709488664986, 1.78718389333322, !- X,Y,Z Vertex 1 {m}
  -2.29782281990643, 1.11709488664986, 0.877183893333216, !- X,Y,Z Vertex 2 {m}
  -3.20782281990644, 1.11709488664986, 0.877183893333216, !- X,Y,Z Vertex 3 {m}
  -3.20782281990644, 1.11709488664986, 1.78718389333322; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6956ef-a753-40fe-b8ee-930a910e4eb6}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {868b89bd-88df-49a9-8d69-16d221f9550a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87638281-7e79-4aab-ab4c-7c7ff582804e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, 1.11709488664986, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Handle
  2_ZC2,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.2903003807586,                       !- X Origin {m}
  49.3517800884416,                       !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d11a93cf-6ea5-47d8-b89d-feef96b05fe7}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4550307c-7c61-404f-bb2f-71014745912f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 2 {m}
  2.09638206971177, 6.27375113352759, 2.52668996836292e-015, !- X,Y,Z Vertex 3 {m}
  2.09638206971177, 6.27375113352759, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb688a9-be66-4f7e-bea3-30c2a72c8139}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca519bb7-8e9c-4ab7-9176-894fa3871910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.693617930288223, 6.27375113352759, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.693617930288223, 6.27375113352759, 0, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea2fb10-4892-444f-9be3-ddc77c2d0313}, !- Handle
  Surface 454,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7a5886-efd8-4f80-98cd-e5a767fa688e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, 6.27375113352759, 1.89501747627219e-015, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, -2.93624886647241, 4.24122958975204e-015, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, -2.93624886647241, 2.97788460557058e-015, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, 6.27375113352759, 6.31672492090729e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0790a7d6-f352-4804-b57f-11eaeb709ca5}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, 6.27375113352759, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, 6.27375113352759, 2.52668996836292e-015, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, 6.27375113352759, 0, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, 6.27375113352759, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf5dc7c-e347-45d6-ac1b-04db99e6087d}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.693617930288223, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.693617930288223, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 2 {m}
  2.09638206971177, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 3 {m}
  2.09638206971177, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fcc01e1-96ce-456b-9741-bf262bdb7c28}, !- Handle
  Surface 457,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b32d494e-d10f-4faf-a13c-24b83b443729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee750ef-662e-4959-8f3e-73e689176aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, 6.27375113352759, 2.5, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, 6.27375113352759, 2.5, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4904d820-1919-4866-9577-6a3796054441}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf5dc7c-e347-45d6-ac1b-04db99e6087d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.236175535948388, -2.93624886647241, 2.10616022990006, !- X,Y,Z Vertex 1 {m}
  0.230764564931186, -2.93624886647241, 0.90634343096242, !- X,Y,Z Vertex 2 {m}
  1.35076456493108, -2.93624886647241, 0.90634343096242, !- X,Y,Z Vertex 3 {m}
  1.35617553594839, -2.93624886647241, 2.10616022990006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614416b0-69ae-4fb4-bb9e-dded80dd3f4d}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0790a7d6-f352-4804-b57f-11eaeb709ca5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05585832903092, 6.27375113352759, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  1.05585832903092, 6.27375113352759, 0.902304177773823, !- X,Y,Z Vertex 2 {m}
  -0.14395846990672, 6.27375113352759, 0.902304177773823, !- X,Y,Z Vertex 3 {m}
  -0.14395846990672, 6.27375113352759, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Handle
  2_ZC1,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5966824504704,                       !- X Origin {m}
  29.2055312219692,                       !- Y Origin {m}
  7.50000000000001,                       !- Z Origin {m}
  {b54c700e-4555-4b9e-bea5-70d3b0f583f4}, !- Building Story Name
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f178271a-f3ce-4a13-a09e-a10fe2cd8fc5}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6afb6c8e-8ca9-4d3b-811e-74922ec629a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.78999999999998, 13.4799999999999, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  2.78999999999998, 13.4799999999999, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {933eca85-5317-4aca-8bb9-892b94293eeb}, !- Handle
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d80f4a4-07ad-4dd5-b732-734556ba0a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 13.4799999999999, 5.41433564649196e-016, !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 9.66535789412251e-033, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  2.33492875291705e-032, -9.66535789412249e-033, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -2.33492875291705e-032, 13.4799999999999, 9.02389274415325e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833fd14c-4699-4839-a830-6d58ca2fecbb}, !- Handle
  Surface 460,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06faeec2-7e6e-47cd-880a-6deb8dc7ccd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 13.4799999999999, 2.5, !- X,Y,Z Vertex 2 {m}
  0, 13.4799999999999, 2.5,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9a2723-b218-4e8c-8395-a2355327f948}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.78999999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78999999999998, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d2f84a8-67e8-4972-b2c1-b90feac75620}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e9a2723-b218-4e8c-8395-a2355327f948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.858565980984393, 0, 2.10031606738897, !- X,Y,Z Vertex 1 {m}
  0.853155009967191, 0, 0.900499268451336, !- X,Y,Z Vertex 2 {m}
  1.97315500996719, 0, 0.900499268451336, !- X,Y,Z Vertex 3 {m}
  1.97856598098439, 0, 2.10031606738897;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecd0618-c8c3-48c0-a9cd-1ae5f649ae02}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 13.4799999999999, 2.5, !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 13.4799999999999, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  0, 13.4799999999999, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  0, 13.4799999999999, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7e503b-0acb-4a76-8184-ec9ca249ad42}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef24bc7e-44f7-4ab5-a403-9a16c3505589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25f2994-35d7-4a5e-9c27-2bc14959b137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.4799999999999, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 13.4799999999999, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f4c998-a5cb-4afb-88f5-c3d2027fb723}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ecd0618-c8c3-48c0-a9cd-1ae5f649ae02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.94872083915947, 13.4799999999999, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  1.94872083915947, 13.4799999999999, 1.10212097671146, !- X,Y,Z Vertex 2 {m}
  0.948720839159474, 13.4799999999999, 1.10212097671146, !- X,Y,Z Vertex 3 {m}
  0.948720839159474, 13.4799999999999, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Handle
  3_VIV2,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.9488996408462,                       !- X Origin {m}
  52.5999969315845,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d6ac37ad-c9b9-4728-b480-86b5cfe001c9}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, 6.66553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 6.66553429038467, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 3.02553429038467, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 3.02553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900813fa-4e0c-48fc-8f49-6b69f5cdceca}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff7e362-85e4-4f14-ba52-812b1f437026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, 3.02553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 3.02553429038467, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -6.18446570961533, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -6.18446570961533, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25122dc7-5e8f-4c2e-8624-84be9329f845}, !- Handle
  Sub Surface 249,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1308fb59-df34-43c9-a23c-3c89a0ba31f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.56221719037652, -7.31807293761325, 1.93664996276076, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -7.31807293761325, 0.846649962760764, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -8.40807293761325, 0.846649962760764, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -8.40807293761325, 1.93664996276076; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c09012-2dff-4d27-89fd-47fdf29159d8}, !- Handle
  Surface 466,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 6.66553429038467, 2.5, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 6.66553429038467, 2.5, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c41d1a34-006c-48cb-bee3-45de07335b80}, !- Handle
  Sub Surface 250,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -6.01793190225508, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -6.01793190225508, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -4.81793190225508, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -4.81793190225508, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49bfeb58-2e65-4375-886b-08c3765cb0b2}, !- Handle
  Sub Surface 251,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6ac37ad-c9b9-4728-b480-86b5cfe001c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.56221719037652, 5.54011311571697, 1.88640074706376, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, 5.54011311571697, 0.856400747063759, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 4.51011311571697, 0.856400747063759, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 4.51011311571697, 1.88640074706376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4f111bd-a748-4934-988c-9be7adfffaf5}, !- Handle
  Sub Surface 252,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -3.2255909583115, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -3.2255909583115, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -2.02559095831151, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -2.02559095831151, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa4db6e6-3276-44bd-82da-cb252dd6dc33}, !- Handle
  Sub Surface 253,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -8.85446570961552, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -8.85446570961552, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -7.65446570961552, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -7.65446570961552, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60da7f92-6941-4048-9238-818ca24c97da}, !- Handle
  Sub Surface 254,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, 4.21745071719559, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 4.21745071719559, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 5.41745071719558, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 5.41745071719558, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -9.91446570961543, 0, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 6.66553429038467, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 6.66553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee277b9d-21e1-4e12-b4af-a39db262b211}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74035a9a-16a4-4102-a59e-a9ad38ee0c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, -9.91446570961543, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -9.91446570961543, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, -9.91446570961543, 0, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27510da4-dcfc-47e5-a9cb-ad8a9d57ee23}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404f60bd-048a-4075-8921-61b004ddc75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, 6.66553429038467, 2.5, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, 6.66553429038467, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, 6.66553429038467, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 6.66553429038467, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1308fb59-df34-43c9-a23c-3c89a0ba31f0}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56221719037652, -6.18446570961533, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.56221719037652, -6.18446570961533, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -9.91446570961543, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, -9.91446570961543, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539d0b76-c03b-43a0-8df0-ff829ac53b00}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dde69aa8-2811-4268-9be5-6cc291909b00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a689458f-51d4-41a1-8938-7b81d6ba26d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58778280962337, 6.66553429038467, 4.51194637207663e-016, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -9.91446570961543, -9.0238927441532e-017, !- X,Y,Z Vertex 2 {m}
  -3.56221719037652, -9.91446570961543, 4.51194637207663e-016, !- X,Y,Z Vertex 3 {m}
  -3.56221719037652, 6.66553429038467, 9.92628201856858e-016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb0a194e-1570-4b20-8da3-abb85c89d8c6}, !- Handle
  Sub Surface 255,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40124bf0-a858-4252-bf5c-e23c05d71832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.58778280962337, -0.335238966951666, 2.1, !- X,Y,Z Vertex 1 {m}
  2.58778280962337, -0.335238966951666, 0.200000000000004, !- X,Y,Z Vertex 2 {m}
  2.58778280962337, 2.28476103304833, 0.200000000000004, !- X,Y,Z Vertex 3 {m}
  2.58778280962337, 2.28476103304833, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Handle
  3_ZC3,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8479671420282,                       !- X Origin {m}
  71.8784363353195,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {4515f286-cd3c-48bd-9039-6c1d6afce066}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5df5d806-f789-49da-ab41-ed546808f991}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25128469155818, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -1.46128469155816, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05194ae7-3412-4535-a474-1cb3c0ca0a47}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf937f9-cc65-4673-9807-5bb20c562ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 3 {m}
  -1.46128469155816, 1.11709488664986, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb7b42b-d11a-4a26-b741-23bbed89c7e0}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, 1.11709488664986, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, 1.11709488664986, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, 1.11709488664986, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60cab18-92cc-4384-b632-96f027b99bc9}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c7473da-765d-457f-ba66-cb0dec75b63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25128469155818, 1.11709488664986, 2.5, !- X,Y,Z Vertex 1 {m}
  -4.25128469155818, 1.11709488664986, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f627b15-6894-46a1-87b0-c2fe6f88653c}, !- Handle
  Surface 476,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, -12.6129051133501, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, 1.11709488664986, 2.5, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, 1.11709488664986, 2.5, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, -12.6129051133501, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf463ddf-58b8-4d1f-a791-4bbf9c3a9da7}, !- Handle
  Sub Surface 256,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5df5d806-f789-49da-ab41-ed546808f991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.31669550538442, -12.6129051133501, 2.10574608616061, !- X,Y,Z Vertex 1 {m}
  -3.32210647640161, -12.6129051133501, 0.905929287222975, !- X,Y,Z Vertex 2 {m}
  -2.20210647640172, -12.6129051133501, 0.905929287222975, !- X,Y,Z Vertex 3 {m}
  -2.19669550538442, -12.6129051133501, 2.10574608616061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09f37811-018d-4a89-91c2-e1fd51d727e2}, !- Handle
  Sub Surface 257,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7eb7b42b-d11a-4a26-b741-23bbed89c7e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.29782281990643, 1.11709488664986, 1.78718389333322, !- X,Y,Z Vertex 1 {m}
  -2.29782281990643, 1.11709488664986, 0.877183893333216, !- X,Y,Z Vertex 2 {m}
  -3.20782281990644, 1.11709488664986, 0.877183893333216, !- X,Y,Z Vertex 3 {m}
  -3.20782281990644, 1.11709488664986, 1.78718389333322; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f19aa4-1397-496c-85b4-7dc38d13d430}, !- Handle
  Surface 477,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11247446-6e6c-4f59-8ec0-a77db38fc5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f06ecfb-9b6e-407d-90f1-15c1e8d7ba4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46128469155816, 1.11709488664986, 0, !- X,Y,Z Vertex 1 {m}
  -1.46128469155816, -12.6129051133501, 0, !- X,Y,Z Vertex 2 {m}
  -4.25128469155818, -12.6129051133501, 0, !- X,Y,Z Vertex 3 {m}
  -4.25128469155818, 1.11709488664986, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Handle
  3_VIV4,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9725855277422,                       !- X Origin {m}
  69.0395612619254,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {f855f5f3-71f9-4930-8796-1189cb743d61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {f18ee3d7-f403-45ef-8d41-708375b0ab51}, !- Handle
  Sub Surface 258,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -5.41013123055997, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -5.41013123055997, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -4.21013123055997, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -4.21013123055997, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5108ff59-c47c-490e-8e43-949b06d3be31}, !- Handle
  Sub Surface 259,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {808083c5-42bb-41d4-a125-1049fcc17abc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.48589942990493, 7.54596996004373, 1.78854702676096, !- X,Y,Z Vertex 1 {m}
  -2.48589942990493, 7.54596996004373, 0.818547026760955, !- X,Y,Z Vertex 2 {m}
  -1.51589942990493, 7.54596996004373, 0.818547026760955, !- X,Y,Z Vertex 3 {m}
  -1.51589942990493, 7.54596996004373, 1.78854702676096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {800dc63e-ca2e-4a95-906a-1cf8a8d565d7}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -0.542403531878693, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -0.542403531878693, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -1.7424035318787, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -1.7424035318787, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {011a0e10-4c34-4205-a6ba-4401c60a5d05}, !- Handle
  Sub Surface 261,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 7.46117871549818, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 7.46117871549818, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 8.66117871549818, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 8.66117871549818, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab2848d-a3de-413a-a9fc-d8c54a1c725d}, !- Handle
  Surface 478,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 12.1959699600437, 2.5, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 12.1959699600437, 2.5, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -9.77403003995627, 2.5, !- X,Y,Z Vertex 4 {m}
  -3.37590307727193, -9.77403003995627, 2.5, !- X,Y,Z Vertex 5 {m}
  -3.37590307727196, 7.54596996004373, 2.5, !- X,Y,Z Vertex 6 {m}
  -0.585903077271857, 7.54596996004373, 2.5, !- X,Y,Z Vertex 7 {m}
  -0.585903077271857, -9.77403003995608, 2.5; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {6080c3c1-b7ff-4dea-9c0d-6097a8e98287}, !- Handle
  Sub Surface 262,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 10.2751097278421, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 10.2751097278421, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 11.4751097278421, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 11.4751097278421, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d753c797-1cba-4b35-b930-377bd1c2c2f4}, !- Handle
  Sub Surface 263,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -3.96012752590215, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -3.96012752590215, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -5.16012752590215, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -5.16012752590215, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c72404a-00bb-4459-9a52-3b8c54c5bd3e}, !- Handle
  Sub Surface 264,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -2.55423360620567, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -2.55423360620567, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -1.35423360620567, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -1.35423360620567, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a7e441-de0f-41ee-9ee5-61987fd99718}, !- Handle
  Sub Surface 265,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 6.89400666386779, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 6.89400666386779, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 5.69400666386778, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 5.69400666386778, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93302358-0806-4dbf-93cf-f98924b0ee8b}, !- Handle
  Sub Surface 266,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 9.42470932641008, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 9.42470932641008, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 8.22470932641007, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 8.22470932641007, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bee05c38-7ef3-4c29-9928-201d918e12b3}, !- Handle
  Sub Surface 267,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 0.404149011143591, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 0.404149011143591, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 3.03414901114359, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 3.03414901114359, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73590307727197, 12.1959699600437, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 12.1959699600437, 0, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -9.77403003995627, 0, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -9.77403003995627, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad2dc19-d67e-44e0-8b5e-a745095cd2fd}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, 12.1959699600437, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 12.1959699600437, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 12.1959699600437, 0, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 12.1959699600437, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20345860-0d32-423d-9457-30e144a5651b}, !- Handle
  Sub Surface 268,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, -8.09644612615338, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -8.09644612615338, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -6.89644612615337, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -6.89644612615337, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e566a8-67df-4295-b7fd-691dd1a7d743}, !- Handle
  Sub Surface 269,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0d98fe5-bab6-4e40-8a41-9d87e535f62d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.585903077271832, 6.39821137586679, 1.81232702454073, !- X,Y,Z Vertex 1 {m}
  -0.585903077271832, 6.39821137586679, 0.782327024540729, !- X,Y,Z Vertex 2 {m}
  -0.585903077271832, 5.36821137586679, 0.782327024540729, !- X,Y,Z Vertex 3 {m}
  -0.585903077271832, 5.36821137586679, 1.81232702454073; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208d637e-1663-460d-ac86-ac6231c7da0e}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c717db-faf4-4507-a1b6-a3a729406d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73590307727197, -9.77403003995627, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -9.77403003995627, 0, !- X,Y,Z Vertex 2 {m}
  -3.37590307727196, -9.77403003995627, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727193, -9.77403003995627, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf937f9-cc65-4673-9807-5bb20c562ad7}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05194ae7-3412-4535-a474-1cb3c0ca0a47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271845, 3.9559699600439, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271845, 3.95596996004393, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, -9.77403003995608, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03cdc3c4-dd15-49d6-b8d6-356a544219b5}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3759030772719, 3.9559699600439, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727192, 3.95596996004383, 3.60955709766056e-016, !- X,Y,Z Vertex 2 {m}
  -3.37590307727197, 7.54596996004373, 3.60955709766211e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727195, 7.54596996004373, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 12.1959699600437, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 12.1959699600437, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d67265b-9c3a-4865-9ed2-554396d4a479}, !- Handle
  Sub Surface 270,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b269957-4b57-42af-921c-728778d16ee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56409692272804, 4.6729251070758, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, 4.6729251070758, 0.200000000000006, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, 5.87292510707581, 0.200000000000006, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, 5.87292510707581, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3dd1c7d-75dd-4906-bacf-6c91b20f5588}, !- Handle
  Sub Surface 271,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 4.25870167319037, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 4.25870167319037, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 1.46870167319036, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 1.46870167319036, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {081ee4e6-ff5a-49ca-86a8-1e120bc080cb}, !- Handle
  Sub Surface 272,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03cdc3c4-dd15-49d6-b8d6-356a544219b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.37590307727187, 5.14222225797907, 1.89391355391533, !- X,Y,Z Vertex 1 {m}
  -3.37590307727187, 5.14222225797907, 0.763913553915333, !- X,Y,Z Vertex 2 {m}
  -3.37590307727187, 6.27222225797907, 0.763913553915333, !- X,Y,Z Vertex 3 {m}
  -3.37590307727187, 6.27222225797907, 1.89391355391533; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18190bf5-c53a-4b67-bba2-6f1d8d3c67f0}, !- Handle
  Sub Surface 273,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, -7.34053536915168, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, -7.34053536915168, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, -8.54053536915168, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, -8.54053536915168, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404f60bd-048a-4075-8921-61b004ddc75b}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27510da4-dcfc-47e5-a9cb-ad8a9d57ee23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271857, -9.77403003995608, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271857, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  5.56409692272804, -9.77403003995608, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  5.56409692272804, -9.77403003995608, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79758c1-4dc4-414a-8a76-b58f81245088}, !- Handle
  Surface 486,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c186e6d6-2fe3-4b59-8737-335e8574bee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.56409692272804, 12.1959699600437, 6.31218330803156e-016, !- X,Y,Z Vertex 1 {m}
  5.56409692272804, -9.77403003995608, 5.32585492546216e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, -9.77403003995608, 3.21436140112831e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, 7.54596996004373, 3.99193115925766e-016, !- X,Y,Z Vertex 4 {m}
  -3.37590307727196, 7.54596996004373, 3.03403409699884e-016, !- X,Y,Z Vertex 5 {m}
  -3.37590307727196, -9.77403003995627, 2.25646433886947e-016, !- X,Y,Z Vertex 6 {m}
  -9.73590307727197, -9.77403003995627, 7.28710356558822e-018, !- X,Y,Z Vertex 7 {m}
  -9.73590307727197, 12.1959699600437, 1.05919941822529e-016; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {f1088423-f730-4a5c-96f1-58c2a81bb5e9}, !- Handle
  Sub Surface 274,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b87c05-fbe3-4e1b-b88b-3d85324b3d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73590307727197, 11.7759699600437, 2.1, !- X,Y,Z Vertex 1 {m}
  -9.73590307727197, 11.7759699600437, 0.2, !- X,Y,Z Vertex 2 {m}
  -9.73590307727197, 10.5759699600437, 0.2, !- X,Y,Z Vertex 3 {m}
  -9.73590307727197, 10.5759699600437, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d98fe5-bab6-4e40-8a41-9d87e535f62d}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.585903077271857, 7.54596996004373, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.585903077271857, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271845, 3.95596996004393, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271845, 3.9559699600439, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7473da-765d-457f-ba66-cb0dec75b63f}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60cab18-92cc-4384-b632-96f027b99bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37590307727193, -9.77403003995627, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727196, -9.77403003995627, 3.60955709766211e-016, !- X,Y,Z Vertex 2 {m}
  -3.37590307727193, 3.95596996004383, 3.60955709766071e-016, !- X,Y,Z Vertex 3 {m}
  -3.37590307727189, 3.9559699600439, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808083c5-42bb-41d4-a125-1049fcc17abc}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {714e2a26-1bff-4408-8191-227d3a5af510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37590307727196, 7.54596996004373, 2.5, !- X,Y,Z Vertex 1 {m}
  -3.37590307727196, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -0.585903077271857, 7.54596996004373, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -0.585903077271857, 7.54596996004373, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Handle
  3_ZC1,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5966824504702,                       !- X Origin {m}
  29.2055312219692,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {a71329d8-b7e2-4947-a497-41ad0a669abc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c80e95e0-055d-48d0-bf7e-b5712cbd8bf4}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6b3d4e-1912-4180-92e2-edcd3347418b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.78999999999998, 13.4799999999999, 3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  2.78999999999998, 13.4799999999999, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06faeec2-7e6e-47cd-880a-6deb8dc7ccd9}, !- Handle
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {833fd14c-4699-4839-a830-6d58ca2fecbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 13.4799999999999, 5.41433564649196e-016, !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 9.66535789412251e-033, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  2.33492875291705e-032, -9.66535789412249e-033, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -2.33492875291705e-032, 13.4799999999999, 9.02389274415325e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3334c644-2692-4ea3-bc44-7ad24df71957}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 13.4799999999999, 2.5, !- X,Y,Z Vertex 2 {m}
  0, 13.4799999999999, 2.5,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0c32f6-402c-4f04-855c-69f4c74f93a3}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.78999999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.78999999999998, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fce90eea-20cb-4650-8464-803f4b55eb31}, !- Handle
  Sub Surface 275,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f0c32f6-402c-4f04-855c-69f4c74f93a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.858565980984393, 0, 2.10031606738897, !- X,Y,Z Vertex 1 {m}
  0.853155009967191, 0, 0.900499268451336, !- X,Y,Z Vertex 2 {m}
  1.97315500996719, 0, 0.900499268451336, !- X,Y,Z Vertex 3 {m}
  1.97856598098439, 0, 2.10031606738897;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ad6db2-8e34-4769-8530-f245b404a7dd}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78999999999998, 13.4799999999999, 2.5, !- X,Y,Z Vertex 1 {m}
  2.78999999999998, 13.4799999999999, 3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  0, 13.4799999999999, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  0, 13.4799999999999, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35582fde-c743-4aec-9be6-02725dbc3480}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c7012de-9c30-4867-b165-f15d507159bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47b7eda-d48f-45f5-a63d-573908789e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.4799999999999, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 13.4799999999999, 1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e0d7332-9102-44f2-a04c-1d5aa497b913}, !- Handle
  Sub Surface 276,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32ad6db2-8e34-4769-8530-f245b404a7dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.94872083915947, 13.4799999999999, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  1.94872083915947, 13.4799999999999, 1.10212097671146, !- X,Y,Z Vertex 2 {m}
  0.948720839159474, 13.4799999999999, 1.10212097671146, !- X,Y,Z Vertex 3 {m}
  0.948720839159474, 13.4799999999999, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Handle
  3_VIV3,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5967799598342,                       !- X Origin {m}
  48.095214641716,                        !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {5fbcac26-5f86-4acd-92ae-14115684330d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9f184ddd-e6dc-4817-bf20-25800836bfae}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0919be2e-f4c7-4dfa-bd3d-13dda16b48ef}, !- Handle
  Sub Surface 277,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 9.97031658025298, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 9.97031658025298, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 8.77031658025298, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 8.77031658025298, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27b3c1c-6aad-4bfc-8da2-3b2252b136f9}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093645547076e-005, -1.67968341974681, 1.33553612613468e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093645547076e-005, -1.67968341974681, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c36b50e-bfa2-45f5-8763-3041ca5997d7}, !- Handle
  Sub Surface 278,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 6.86031658025298, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 6.86031658025298, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 4.23173851667961, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 4.23173851667961, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c717db-faf4-4507-a1b6-a3a729406d57}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208d637e-1663-460d-ac86-ac6231c7da0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, 11.170316580253, 1.55210955199436e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 11.170316580253, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 11.170316580253, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.36009750936467, 11.170316580253, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 11.170316580253, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36047e42-22a6-44d8-a100-d8883d8c2cf5}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093645547076e-005, 7.53031658025318, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093645547076e-005, 7.53031658025318, 1.47991841004114e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093646644382e-005, 11.170316580253, 1.55210955199436e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093646644382e-005, 11.170316580253, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bed299-acbb-46ca-822b-391e5de7fe65}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40eb2288-9b01-40ce-af2c-68754090b20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093645547076e-005, -1.67968341974681, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -9.75093645547076e-005, -1.67968341974681, 1.33553612613468e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093645547076e-005, 7.53031658025318, 1.47991841004114e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093645547076e-005, 7.53031658025318, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd17c83d-3d2f-41c4-9d04-ef11168c63d3}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff0ac18-7a62-4dee-9bea-101b9fd16781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.36009750936467, -5.40968341974682, 2.50000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  -9.75093646644382e-005, -5.40968341974682, 2.50000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c02958-f5dc-48c3-afd4-808096296cb4}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4be754be-4beb-4066-acb1-d38356295a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f037c28-6d20-43e6-af7b-5919cdd5bf6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75093646644382e-005, 11.170316580253, 1.45284673180868e-014, !- X,Y,Z Vertex 1 {m}
  -9.75093646644382e-005, -5.40968341974682, 1.25432109143731e-014, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -5.40968341974682, 1.05579545106593e-014, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 11.170316580253, 1.25432109143731e-014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {222f8e04-907e-43e1-b71b-953af99b337b}, !- Handle
  Sub Surface 279,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, 2.31173851667961, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, 2.31173851667961, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, 1.11173851667962, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, 1.11173851667962, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf9ab31e-a264-4f87-8084-3eb66e1b4097}, !- Handle
  Sub Surface 280,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d27b3c1c-6aad-4bfc-8da2-3b2252b136f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.7509364505294e-005, -4.29741517103118, 1.80505757458222, !- X,Y,Z Vertex 1 {m}
  -9.7509364505294e-005, -4.29741517103118, 0.815057574582221, !- X,Y,Z Vertex 2 {m}
  -9.7509364505294e-005, -3.30741517103117, 0.815057574582221, !- X,Y,Z Vertex 3 {m}
  -9.7509364505294e-005, -3.30741517103117, 1.80505757458222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6837fb2f-1caa-4aa5-a04e-b6bd95845e88}, !- Handle
  Sub Surface 281,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, -3.54826148332038, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -3.54826148332038, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -4.74826148332039, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -4.74826148332039, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c835c86-b48e-4dbd-b2cc-40396dbb8d09}, !- Handle
  Sub Surface 282,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36047e42-22a6-44d8-a100-d8883d8c2cf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.75093643277004e-005, 8.73155472592377, 1.80711237743395, !- X,Y,Z Vertex 1 {m}
  -9.75093643277004e-005, 8.73155472592377, 0.727112377433954, !- X,Y,Z Vertex 2 {m}
  -9.75093643277004e-005, 9.81155472592378, 0.727112377433954, !- X,Y,Z Vertex 3 {m}
  -9.75093643277004e-005, 9.81155472592378, 1.80711237743395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c3a4f3e-0bd7-4ad2-a0c2-3f9b250dc967}, !- Handle
  Sub Surface 283,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e39278-da0f-45ac-8200-1a970a4f459a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.36009750936467, -0.488261483320386, 2.10000000000001, !- X,Y,Z Vertex 1 {m}
  -6.36009750936467, -0.488261483320386, 0.200000000000012, !- X,Y,Z Vertex 2 {m}
  -6.36009750936467, -1.68826148332039, 0.200000000000012, !- X,Y,Z Vertex 3 {m}
  -6.36009750936467, -1.68826148332039, 2.10000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Handle
  3_ZC2,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.2903003807582,                       !- X Origin {m}
  49.3517800884416,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ff7e362-85e4-4f14-ba52-812b1f437026}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900813fa-4e0c-48fc-8f49-6b69f5cdceca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 2 {m}
  2.09638206971177, 6.27375113352759, 2.52668996836292e-015, !- X,Y,Z Vertex 3 {m}
  2.09638206971177, 6.27375113352759, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40eb2288-9b01-40ce-af2c-68754090b20d}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bed299-acbb-46ca-822b-391e5de7fe65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.693617930288223, 6.27375113352759, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.693617930288223, 6.27375113352759, 0, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee750ef-662e-4959-8f3e-73e689176aa5}, !- Handle
  Surface 506,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fcc01e1-96ce-456b-9741-bf262bdb7c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, 6.27375113352759, 1.89501747627219e-015, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, -2.93624886647241, 4.24122958975204e-015, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, -2.93624886647241, 2.97788460557058e-015, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, 6.27375113352759, 6.31672492090729e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9827fa4e-9f74-4ccb-8dd8-f87eee66e6a7}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, 6.27375113352759, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, 6.27375113352759, 2.52668996836292e-015, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, 6.27375113352759, 0, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, 6.27375113352759, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af726fa4-6fa0-4840-bc58-b00836b9e504}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.693617930288223, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.693617930288223, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 2 {m}
  2.09638206971177, -2.93624886647241, 3.60955709766131e-015, !- X,Y,Z Vertex 3 {m}
  2.09638206971177, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cace5955-d8e3-4fc6-bb52-699b63cbac3c}, !- Handle
  Surface 509,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {928b2dbf-0116-4693-bf47-3fad45585ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09638206971177, -2.93624886647241, 2.5, !- X,Y,Z Vertex 1 {m}
  2.09638206971177, 6.27375113352759, 2.5, !- X,Y,Z Vertex 2 {m}
  -0.693617930288223, 6.27375113352759, 2.5, !- X,Y,Z Vertex 3 {m}
  -0.693617930288223, -2.93624886647241, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7334464-2fae-4306-9c95-4fc16d3a1b9d}, !- Handle
  Sub Surface 284,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af726fa4-6fa0-4840-bc58-b00836b9e504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.236175535948388, -2.93624886647241, 2.10616022990006, !- X,Y,Z Vertex 1 {m}
  0.230764564931186, -2.93624886647241, 0.90634343096242, !- X,Y,Z Vertex 2 {m}
  1.35076456493108, -2.93624886647241, 0.90634343096242, !- X,Y,Z Vertex 3 {m}
  1.35617553594839, -2.93624886647241, 2.10616022990006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {234e9dd7-81e2-4cb3-946a-afe7d93f3041}, !- Handle
  Sub Surface 285,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9827fa4e-9f74-4ccb-8dd8-f87eee66e6a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05585832903092, 6.27375113352759, 2.10212097671146, !- X,Y,Z Vertex 1 {m}
  1.05585832903092, 6.27375113352759, 0.902304177773823, !- X,Y,Z Vertex 2 {m}
  -0.14395846990672, 6.27375113352759, 0.902304177773823, !- X,Y,Z Vertex 3 {m}
  -0.14395846990672, 6.27375113352759, 2.10212097671146; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Handle
  3_VIV1,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  180,                                    !- Direction of Relative North {deg}
  25.5366824504702,                       !- X Origin {m}
  34.4537998282777,                       !- Y Origin {m}
  9.99999999999999,                       !- Z Origin {m}
  {d6549e84-2c66-4e5c-9d61-e2682258b8d0}, !- Building Story Name
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {8b617905-789d-4319-8285-bcd600d3a91d}, !- Handle
  Sub Surface 286,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.67496865194072, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, -5.67496865194072, 0.200000000000003, !- X,Y,Z Vertex 2 {m}
  0, -6.87496865194071, 0.200000000000003, !- X,Y,Z Vertex 3 {m}
  0, -6.87496865194071, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae58477b-fa04-4099-869d-77cee07f694e}, !- Handle
  Sub Surface 287,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 1.76826860630844, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 1.76826860630844, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 3.92826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 3.92826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74035a9a-16a4-4102-a59e-a9ad38ee0c47}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee277b9d-21e1-4e12-b4af-a39db262b211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.23173139369131, 2.5,              !- X,Y,Z Vertex 1 {m}
  0, -8.23173139369131, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  6.15000000000001, -8.23173139369155, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  6.14999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f26b4727-e07f-45e7-a9cf-b59accdaec09}, !- Handle
  Sub Surface 288,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc092336-23f2-4b91-a793-f10e4340c4b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.93999999999991, 7.60506054690909, 1.93213193166029, !- X,Y,Z Vertex 1 {m}
  8.93999999999991, 7.60506054690909, 0.702131931660292, !- X,Y,Z Vertex 2 {m}
  8.93999999999991, 6.37506054690908, 0.702131931660292, !- X,Y,Z Vertex 3 {m}
  8.93999999999991, 6.37506054690908, 1.93213193166029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc092336-23f2-4b91-a793-f10e4340c4b6}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999998, 8.83826860630828, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94000000000002, 8.83826860630828, 7.2191141953265e-016, !- X,Y,Z Vertex 2 {m}
  8.93999999999998, 5.24826860630858, 1.08286712929798e-015, !- X,Y,Z Vertex 3 {m}
  8.93999999999993, 5.24826860630849, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {665953e6-964b-4526-b7f1-025d650133a5}, !- Handle
  Sub Surface 289,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96e85636-e5c9-4050-a0bb-f24c210cfc84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0384596210808, 8.83826860630828, 1.90872304172012, !- X,Y,Z Vertex 1 {m}
  7.0384596210808, 8.83826860630828, 0.888723041720124, !- X,Y,Z Vertex 2 {m}
  8.0584596210808, 8.83826860630828, 0.888723041720124, !- X,Y,Z Vertex 3 {m}
  8.0584596210808, 8.83826860630828, 1.90872304172012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2927c85b-2433-4920-a4db-a5683e40c78f}, !- Handle
  Sub Surface 290,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.62558381656562, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, -2.62558381656562, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  0, -3.82558381656561, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  0, -3.82558381656561, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff0ac18-7a62-4dee-9bea-101b9fd16781}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd17c83d-3d2f-41c4-9d04-ef11168c63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999991, -8.23173139369152, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94000000000001, -8.23173139369147, 2.88764567812861e-015, !- X,Y,Z Vertex 2 {m}
  15.3, -8.23173139369152, 2.8876456781296e-015, !- X,Y,Z Vertex 3 {m}
  15.3, -8.23173139369157, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f38e70-98fd-4c99-bea6-90b27f5ab7e6}, !- Handle
  Sub Surface 291,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -7.09173139369155, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -7.09173139369155, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, -5.89173139369156, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, -5.89173139369156, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4305730e-fecc-4690-b176-dc0fb1669816}, !- Handle
  Sub Surface 292,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.138024581078583, 2.1,              !- X,Y,Z Vertex 1 {m}
  0, 0.138024581078583, 0.200000000000002, !- X,Y,Z Vertex 2 {m}
  0, -1.06197541892142, 0.200000000000002, !- X,Y,Z Vertex 3 {m}
  0, -1.06197541892142, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 13.4882686063083, 2.5, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 13.4882686063083, -4.62538767684092e-062, !- X,Y,Z Vertex 2 {m}
  -6.41186143763638e-031, -8.23173139369131, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  -6.41186143763638e-031, -8.23173139369131, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {179b07f7-fe62-4726-940e-f6e13d270691}, !- Handle
  Sub Surface 293,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 8.74826860630846, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 8.74826860630846, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 9.94826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 9.94826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1148ed5-1ae0-4675-be79-4511b0ef695d}, !- Handle
  Sub Surface 294,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -1.18173139369156, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -1.18173139369156, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 0.0182686063084406, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 0.0182686063084406, 2.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6b3d4e-1912-4180-92e2-edcd3347418b}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c80e95e0-055d-48d0-bf7e-b5712cbd8bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999993, -8.23173139369155, 2.5, !- X,Y,Z Vertex 1 {m}
  6.14999999999998, -8.23173139369155, 2.88764567812854e-015, !- X,Y,Z Vertex 2 {m}
  6.14999999999993, 5.24826860630849, 5.07084883014506e-028, !- X,Y,Z Vertex 3 {m}
  6.14999999999988, 5.24826860630849, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47b7eda-d48f-45f5-a63d-573908789e8a}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35582fde-c743-4aec-9be6-02725dbc3480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999991, 5.24826860630849, 2.5, !- X,Y,Z Vertex 1 {m}
  8.94, 5.24826860630858, 1.08286712929871e-015, !- X,Y,Z Vertex 2 {m}
  8.94000000000001, -8.23173139369145, 2.88764567812895e-015, !- X,Y,Z Vertex 3 {m}
  8.93999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a914b4-9757-43a0-8627-dabac8c43d87}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.4882686063086, 2.5,            !- X,Y,Z Vertex 1 {m}
  15.3, 13.4882686063086, 0,              !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 13.4882686063083, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 13.4882686063083, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {199c1237-b362-4932-a378-43ba2d86348a}, !- Handle
  Sub Surface 295,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, -4.13173139369156, 2.1,           !- X,Y,Z Vertex 1 {m}
  15.3, -4.13173139369156, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, -2.93173139369156, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, -2.93173139369156, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a272a24-cdf8-40b1-bab0-6c225b17d37e}, !- Handle
  Sub Surface 296,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.79443254407538, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 7.79443254407538, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  0, 6.59443254407538, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  0, 6.59443254407538, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a27c9216-9780-4d71-9fc4-1bab3530b0b4}, !- Handle
  Sub Surface 297,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.5642198543467, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 12.5642198543467, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 11.3642198543467, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 11.3642198543467, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {441fae0e-8de8-4056-a65e-5d9670211abc}, !- Handle
  Sub Surface 298,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.3053650514974, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 10.3053650514974, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 9.10536505149739, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 9.10536505149739, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e85636-e5c9-4050-a0bb-f24c210cfc84}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 1 {m}
  6.15, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  8.94, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  8.94, 8.83826860630828, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3459c2c8-3fac-4c97-92dd-b1df6a4fb44d}, !- Handle
  Surface 518,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f2bc51-e7ec-42e1-9cd1-c92d85eb6814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.4882686063086, 4.9300080706509e-017, !- X,Y,Z Vertex 1 {m}
  15.3, -8.23173139369155, 2.89403416751207e-015, !- X,Y,Z Vertex 2 {m}
  8.94000000000001, -8.23173139369145, 2.89434581299685e-015, !- X,Y,Z Vertex 3 {m}
  8.94, 8.83826860630828, 6.58636288974299e-016, !- X,Y,Z Vertex 4 {m}
  6.15, 8.83826860630828, 6.58773001380365e-016, !- X,Y,Z Vertex 5 {m}
  6.15000000000001, -8.23173139369155, 2.89448252540293e-015, !- X,Y,Z Vertex 6 {m}
  3.49778082207551e-037, -8.23173139369131, 2.89478388070659e-015, !- X,Y,Z Vertex 7 {m}
  1.15505827125162e-014, 13.4882686063083, 5.00497939011006e-017; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {4b0c7070-4cf6-434d-81e2-26962afbc5ee}, !- Handle
  Sub Surface 299,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5c562c-33f6-468d-be8a-06fca8a6a8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.43632454759278, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 4.43632454759278, 0.200000000000001, !- X,Y,Z Vertex 2 {m}
  0, 2.13613306820989, 0.200000000000001, !- X,Y,Z Vertex 3 {m}
  0, 2.13613306820989, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, -8.23173139369155, 2.5,           !- X,Y,Z Vertex 1 {m}
  15.3, -8.23173139369155, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  15.3, 13.4882686063086, 0,              !- X,Y,Z Vertex 3 {m}
  15.3, 13.4882686063086, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5efcb811-58ee-43fc-8708-653637173cc5}, !- Handle
  Sub Surface 300,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 11.6982686063085, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 11.6982686063085, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 12.8982686063085, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 12.8982686063085, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d3faa6-90c1-470a-98db-9c9a3387e4d5}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999991, 5.24826860630849, 2.5, !- X,Y,Z Vertex 1 {m}
  6.14999999999991, 5.24826860630849, 0,  !- X,Y,Z Vertex 2 {m}
  6.15, 8.83826860630828, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  6.15, 8.83826860630828, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db65f1ab-ea5f-4101-8b0a-8dbd9f0e62c2}, !- Handle
  Sub Surface 301,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0d3faa6-90c1-470a-98db-9c9a3387e4d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.14999999999978, 6.28291032623699, 1.9420313250411, !- X,Y,Z Vertex 1 {m}
  6.14999999999978, 6.28291032623699, 0.702031325041103, !- X,Y,Z Vertex 2 {m}
  6.14999999999978, 7.52291032623698, 0.702031325041103, !- X,Y,Z Vertex 3 {m}
  6.14999999999978, 7.52291032623698, 1.9420313250411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3980b06c-4da4-4405-9887-64803cde9cf2}, !- Handle
  Sub Surface 302,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986cf96-90d2-46c3-98e1-d41d74c5ec6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 5.79826860630847, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 5.79826860630847, 0.199999999999999, !- X,Y,Z Vertex 2 {m}
  15.3, 6.99826860630846, 0.199999999999999, !- X,Y,Z Vertex 3 {m}
  15.3, 6.99826860630846, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9470e3-4c2b-4a05-8427-228548c7957c}, !- Handle
  Surface 521,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ead53267-9f2f-4fa9-9733-9d27035717b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, -8.23173139369155, 2.5,           !- X,Y,Z Vertex 1 {m}
  15.3, 13.4882686063086, 2.5,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 13.4882686063083, 2.5, !- X,Y,Z Vertex 3 {m}
  0, -8.23173139369131, 2.5,              !- X,Y,Z Vertex 4 {m}
  6.14999999999991, -8.23173139369155, 2.5, !- X,Y,Z Vertex 5 {m}
  6.15, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 6 {m}
  8.94, 8.83826860630828, 2.5,            !- X,Y,Z Vertex 7 {m}
  8.93999999999991, -8.23173139369155, 2.5; !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {4515f286-cd3c-48bd-9039-6c1d6afce066}, !- Handle
  Thermal Zone: 3_ZC3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc21f7dd-8f44-4cec-a1ca-a53f2e06c10e}, !- Zone Air Inlet Port List
  {7267b031-a012-4a46-a82c-b2df8cf8a256}, !- Zone Air Exhaust Port List
  {08b05416-10e5-4377-9fce-718aab8e1a49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d26b6d2e-e4a9-4c1e-b07a-4c5999b9d1da}, !- Group Rendering Name
  {44c8fc1e-dff3-4342-b8c4-efda32209665}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5aecb9e0-ed4d-471f-be23-f461a1178904}, !- Handle
  Node 1,                                 !- Name
  {08b05416-10e5-4377-9fce-718aab8e1a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08b05416-10e5-4377-9fce-718aab8e1a49}, !- Handle
  {4bd937d8-924c-4471-8f91-268ee983a80c}, !- Name
  {4515f286-cd3c-48bd-9039-6c1d6afce066}, !- Source Object
  11,                                     !- Outlet Port
  {5aecb9e0-ed4d-471f-be23-f461a1178904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc21f7dd-8f44-4cec-a1ca-a53f2e06c10e}, !- Handle
  Port List 69,                           !- Name
  {4515f286-cd3c-48bd-9039-6c1d6afce066}; !- HVAC Component

OS:PortList,
  {7267b031-a012-4a46-a82c-b2df8cf8a256}, !- Handle
  Port List 70,                           !- Name
  {4515f286-cd3c-48bd-9039-6c1d6afce066}; !- HVAC Component

OS:Sizing:Zone,
  {1a866190-c2d9-459e-9ab5-f5e2c3999789}, !- Handle
  {4515f286-cd3c-48bd-9039-6c1d6afce066}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {037bce2a-8ca9-4bb4-9205-c8e8b1cc6c73}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4515f286-cd3c-48bd-9039-6c1d6afce066}; !- Thermal Zone

OS:ThermalZone,
  {5fbcac26-5f86-4acd-92ae-14115684330d}, !- Handle
  Thermal Zone: 3_VIV3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9629875d-c461-441b-ae18-5979240e2ca0}, !- Zone Air Inlet Port List
  {dcd80963-8bd1-4906-85a3-3ba053198534}, !- Zone Air Exhaust Port List
  {ba619d5a-0a57-4068-9093-16441ccc15f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42925f54-624a-4fac-91d3-9d9ca5cae86a}, !- Group Rendering Name
  {2dafe589-e671-407c-814e-af5b66b9173e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3bbf93bb-486e-46cd-9a64-752d0cdd71da}, !- Handle
  Node 2,                                 !- Name
  {ba619d5a-0a57-4068-9093-16441ccc15f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba619d5a-0a57-4068-9093-16441ccc15f7}, !- Handle
  {3552a76f-7657-4b4b-b29d-dd0774bbe012}, !- Name
  {5fbcac26-5f86-4acd-92ae-14115684330d}, !- Source Object
  11,                                     !- Outlet Port
  {3bbf93bb-486e-46cd-9a64-752d0cdd71da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9629875d-c461-441b-ae18-5979240e2ca0}, !- Handle
  Port List 71,                           !- Name
  {5fbcac26-5f86-4acd-92ae-14115684330d}; !- HVAC Component

OS:PortList,
  {dcd80963-8bd1-4906-85a3-3ba053198534}, !- Handle
  Port List 72,                           !- Name
  {5fbcac26-5f86-4acd-92ae-14115684330d}; !- HVAC Component

OS:Sizing:Zone,
  {853cd978-374e-48bb-b4c8-37557666fe22}, !- Handle
  {5fbcac26-5f86-4acd-92ae-14115684330d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8e31926-c026-4a25-81d5-887156e8c5dc}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {5fbcac26-5f86-4acd-92ae-14115684330d}; !- Thermal Zone

OS:ThermalZone,
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}, !- Handle
  Thermal Zone: 2_VIV2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62011b28-5067-4d0e-8415-7386f9f85d48}, !- Zone Air Inlet Port List
  {3a08aca9-eb98-47a3-833c-bfb8b8af6f8c}, !- Zone Air Exhaust Port List
  {0b78d1c1-62fd-4549-81d0-ba7f4f36883c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95224124-1312-449f-b97a-638a3eb01610}, !- Group Rendering Name
  {d229611a-f7b1-44d1-9356-2bdadd6677e3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1f346d13-60bb-4132-a2f9-e7783ac3cf0d}, !- Handle
  Node 3,                                 !- Name
  {0b78d1c1-62fd-4549-81d0-ba7f4f36883c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b78d1c1-62fd-4549-81d0-ba7f4f36883c}, !- Handle
  {8f03d14a-10ae-45c0-b83e-46ca6a406d38}, !- Name
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}, !- Source Object
  11,                                     !- Outlet Port
  {1f346d13-60bb-4132-a2f9-e7783ac3cf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62011b28-5067-4d0e-8415-7386f9f85d48}, !- Handle
  Port List 73,                           !- Name
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}; !- HVAC Component

OS:PortList,
  {3a08aca9-eb98-47a3-833c-bfb8b8af6f8c}, !- Handle
  Port List 74,                           !- Name
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}; !- HVAC Component

OS:Sizing:Zone,
  {e271e416-8d77-4a02-90dc-119c62efc134}, !- Handle
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23b8afaa-9e51-4f85-908f-1ebc7932d059}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {70e28ffe-a520-480d-bff5-4ddee3dd3691}; !- Thermal Zone

OS:ThermalZone,
  {f855f5f3-71f9-4930-8796-1189cb743d61}, !- Handle
  Thermal Zone: 3_VIV4,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c2bfc75-6a84-4840-8727-f04a012a24d8}, !- Zone Air Inlet Port List
  {678f59cd-5cf0-4e83-a083-b7e70888544d}, !- Zone Air Exhaust Port List
  {cee76305-2b3a-49c5-8325-8a3fcb36f459}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b1a31ac-e86d-4b98-948d-94be18e94bcc}, !- Group Rendering Name
  {4cfe39bc-6209-49dc-8443-4b4d18757480}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f6a3b88f-a78a-4e13-82ca-2560f97c8684}, !- Handle
  Node 4,                                 !- Name
  {cee76305-2b3a-49c5-8325-8a3fcb36f459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cee76305-2b3a-49c5-8325-8a3fcb36f459}, !- Handle
  {ac0c98c5-c3cd-4180-817c-8f79c6b44dfb}, !- Name
  {f855f5f3-71f9-4930-8796-1189cb743d61}, !- Source Object
  11,                                     !- Outlet Port
  {f6a3b88f-a78a-4e13-82ca-2560f97c8684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c2bfc75-6a84-4840-8727-f04a012a24d8}, !- Handle
  Port List 75,                           !- Name
  {f855f5f3-71f9-4930-8796-1189cb743d61}; !- HVAC Component

OS:PortList,
  {678f59cd-5cf0-4e83-a083-b7e70888544d}, !- Handle
  Port List 76,                           !- Name
  {f855f5f3-71f9-4930-8796-1189cb743d61}; !- HVAC Component

OS:Sizing:Zone,
  {0e057df3-ed03-47f9-864f-cdd8563874ca}, !- Handle
  {f855f5f3-71f9-4930-8796-1189cb743d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a337b1d8-f1d9-4a73-b225-8a226ddca8c2}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {f855f5f3-71f9-4930-8796-1189cb743d61}; !- Thermal Zone

OS:ThermalZone,
  {f64c7b43-989b-4b14-b387-6874244fb71a}, !- Handle
  Thermal Zone: 2_VIV4,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf9c2cbb-82f8-493d-be36-80e6b211853a}, !- Zone Air Inlet Port List
  {bb3b50ba-484a-445d-ab2b-9a63f6b22c93}, !- Zone Air Exhaust Port List
  {8031cdca-0092-47c9-bf6b-6ae47e8c08bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38e59c0f-37d9-43a1-b164-c7962d205d23}, !- Group Rendering Name
  {9191642c-1e78-4e71-9a57-da71e538989b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3f2709ee-764a-4ecd-9451-8be34c055b64}, !- Handle
  Node 5,                                 !- Name
  {8031cdca-0092-47c9-bf6b-6ae47e8c08bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8031cdca-0092-47c9-bf6b-6ae47e8c08bb}, !- Handle
  {16cd7adc-4e59-4e5d-9a3b-1291c8512e9c}, !- Name
  {f64c7b43-989b-4b14-b387-6874244fb71a}, !- Source Object
  11,                                     !- Outlet Port
  {3f2709ee-764a-4ecd-9451-8be34c055b64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf9c2cbb-82f8-493d-be36-80e6b211853a}, !- Handle
  Port List 77,                           !- Name
  {f64c7b43-989b-4b14-b387-6874244fb71a}; !- HVAC Component

OS:PortList,
  {bb3b50ba-484a-445d-ab2b-9a63f6b22c93}, !- Handle
  Port List 78,                           !- Name
  {f64c7b43-989b-4b14-b387-6874244fb71a}; !- HVAC Component

OS:Sizing:Zone,
  {970353ed-a76e-4a94-9a02-43f5058794a6}, !- Handle
  {f64c7b43-989b-4b14-b387-6874244fb71a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1e55d1d-95eb-4c60-a111-9582dd2fcff8}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {f64c7b43-989b-4b14-b387-6874244fb71a}; !- Thermal Zone

OS:ThermalZone,
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}, !- Handle
  Thermal Zone: 2_VIV3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c290a4c-78e9-44b3-8c2e-8aed055ff882}, !- Zone Air Inlet Port List
  {f13359e6-2e75-4aec-9e41-225b28580e86}, !- Zone Air Exhaust Port List
  {fa369475-7a28-4720-b45d-0a09861af644}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06f9adce-5518-4e97-9edb-c4d73bb5756f}, !- Group Rendering Name
  {41870d19-8e54-4495-a973-365f958c5ebb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8c8d1ca0-8dbe-45bc-8b10-d5879ec24fe9}, !- Handle
  Node 6,                                 !- Name
  {fa369475-7a28-4720-b45d-0a09861af644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa369475-7a28-4720-b45d-0a09861af644}, !- Handle
  {a18bdbbc-d7e8-4bae-a5f8-069b8054c76f}, !- Name
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}, !- Source Object
  11,                                     !- Outlet Port
  {8c8d1ca0-8dbe-45bc-8b10-d5879ec24fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c290a4c-78e9-44b3-8c2e-8aed055ff882}, !- Handle
  Port List 79,                           !- Name
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}; !- HVAC Component

OS:PortList,
  {f13359e6-2e75-4aec-9e41-225b28580e86}, !- Handle
  Port List 80,                           !- Name
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}; !- HVAC Component

OS:Sizing:Zone,
  {18c3608e-589a-4daf-b872-c5b4ecfbbb12}, !- Handle
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1dc777d0-6561-43c3-b8c6-9c28aef4fef9}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {35eb7e34-cd1b-4690-814c-dc1d64bdb98a}; !- Thermal Zone

OS:ThermalZone,
  {a71329d8-b7e2-4947-a497-41ad0a669abc}, !- Handle
  Thermal Zone: 3_ZC1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01018c28-c715-43d8-a350-d5aab41dd861}, !- Zone Air Inlet Port List
  {8997331b-97fc-4610-95a3-15a32c697a33}, !- Zone Air Exhaust Port List
  {a4c7f6d3-3613-4941-a9d2-63d5a8cfc17c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dda9dc15-d843-4f5e-91d7-674977820e89}, !- Group Rendering Name
  {cc973f83-a025-49ef-8be2-2323268a52d2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2f6e42d8-d8f7-4595-bda7-efbdbd5aee4a}, !- Handle
  Node 7,                                 !- Name
  {a4c7f6d3-3613-4941-a9d2-63d5a8cfc17c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4c7f6d3-3613-4941-a9d2-63d5a8cfc17c}, !- Handle
  {376eab87-ba31-4843-8ff8-c81e4a6859ca}, !- Name
  {a71329d8-b7e2-4947-a497-41ad0a669abc}, !- Source Object
  11,                                     !- Outlet Port
  {2f6e42d8-d8f7-4595-bda7-efbdbd5aee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01018c28-c715-43d8-a350-d5aab41dd861}, !- Handle
  Port List 81,                           !- Name
  {a71329d8-b7e2-4947-a497-41ad0a669abc}; !- HVAC Component

OS:PortList,
  {8997331b-97fc-4610-95a3-15a32c697a33}, !- Handle
  Port List 82,                           !- Name
  {a71329d8-b7e2-4947-a497-41ad0a669abc}; !- HVAC Component

OS:Sizing:Zone,
  {606fdbcf-4d2e-462c-b487-64bc42bde7e8}, !- Handle
  {a71329d8-b7e2-4947-a497-41ad0a669abc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afa0a92e-a322-4fc6-ade6-3ab499169c61}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {a71329d8-b7e2-4947-a497-41ad0a669abc}; !- Thermal Zone

OS:ThermalZone,
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}, !- Handle
  Thermal Zone: 2_ZC3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac30b915-1ce1-4dff-99d2-43281b427d8a}, !- Zone Air Inlet Port List
  {efff14a7-3fdd-415a-bca1-09d1a1029cf8}, !- Zone Air Exhaust Port List
  {93304c63-8e68-4a73-b6d5-8f578bb29bab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ad0b571-a553-40ae-8174-1b41ed4363ba}, !- Group Rendering Name
  {447cda6f-c101-44ba-8e52-9934ae73e1c0}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {03a0dbd2-f93a-4e25-95bd-ae3e087d088e}, !- Handle
  Node 8,                                 !- Name
  {93304c63-8e68-4a73-b6d5-8f578bb29bab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93304c63-8e68-4a73-b6d5-8f578bb29bab}, !- Handle
  {8fd9cf7e-65ed-4a57-b2db-9237ccd99b08}, !- Name
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}, !- Source Object
  11,                                     !- Outlet Port
  {03a0dbd2-f93a-4e25-95bd-ae3e087d088e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac30b915-1ce1-4dff-99d2-43281b427d8a}, !- Handle
  Port List 83,                           !- Name
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}; !- HVAC Component

OS:PortList,
  {efff14a7-3fdd-415a-bca1-09d1a1029cf8}, !- Handle
  Port List 84,                           !- Name
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}; !- HVAC Component

OS:Sizing:Zone,
  {0c9071ea-8278-4468-9681-d0fc404aaf30}, !- Handle
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {791adab6-d081-4c11-8692-3a37574446c3}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {c906d43d-2d43-4833-b762-8dbca4ee86f3}; !- Thermal Zone

OS:ThermalZone,
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}, !- Handle
  Thermal Zone: 3_ZC2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d80abe98-b92c-46cf-bc8f-b63abbd9075e}, !- Zone Air Inlet Port List
  {2a4c49a7-3cae-4883-b115-bfb34964b1e6}, !- Zone Air Exhaust Port List
  {6e96c848-fc05-4a7d-a799-59ddd9ee623b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6b35878-7119-4134-94fc-7f29ac472ebc}, !- Group Rendering Name
  {15de3e15-64e4-47c9-9b00-0c709db8f4db}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e1ff8e9d-2e83-49d3-b4e2-df8887da1ad2}, !- Handle
  Node 9,                                 !- Name
  {6e96c848-fc05-4a7d-a799-59ddd9ee623b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e96c848-fc05-4a7d-a799-59ddd9ee623b}, !- Handle
  {0ce49fcd-a1ca-4268-a6e7-aae9de028ca7}, !- Name
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}, !- Source Object
  11,                                     !- Outlet Port
  {e1ff8e9d-2e83-49d3-b4e2-df8887da1ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d80abe98-b92c-46cf-bc8f-b63abbd9075e}, !- Handle
  Port List 85,                           !- Name
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}; !- HVAC Component

OS:PortList,
  {2a4c49a7-3cae-4883-b115-bfb34964b1e6}, !- Handle
  Port List 86,                           !- Name
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}; !- HVAC Component

OS:Sizing:Zone,
  {e2bce01c-add9-45dd-be64-b5f5c9736c8f}, !- Handle
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6186fc9-bacd-40dd-a99f-4c08d52b2993}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {d36be4a1-e695-4f77-b644-96cf1a6c9ef4}; !- Thermal Zone

OS:ThermalZone,
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}, !- Handle
  Thermal Zone: 2_ZC2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc7956e7-d333-4522-b850-2bea1493e8a0}, !- Zone Air Inlet Port List
  {9ad4d462-c5cf-4bec-921f-ffeb14326541}, !- Zone Air Exhaust Port List
  {677b5bcd-7371-405e-8d62-f46332567600}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fed7c9b-cdb1-457e-8fe3-aea5c8590f5d}, !- Group Rendering Name
  {9d491672-3501-4f59-b925-6f23cdff4d3b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {42e24d05-0bde-4fbf-9050-2ca72bbff3a9}, !- Handle
  Node 10,                                !- Name
  {677b5bcd-7371-405e-8d62-f46332567600}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {677b5bcd-7371-405e-8d62-f46332567600}, !- Handle
  {b0fd7077-e328-485f-9515-d18c21ed4f67}, !- Name
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}, !- Source Object
  11,                                     !- Outlet Port
  {42e24d05-0bde-4fbf-9050-2ca72bbff3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc7956e7-d333-4522-b850-2bea1493e8a0}, !- Handle
  Port List 87,                           !- Name
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}; !- HVAC Component

OS:PortList,
  {9ad4d462-c5cf-4bec-921f-ffeb14326541}, !- Handle
  Port List 88,                           !- Name
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}; !- HVAC Component

OS:Sizing:Zone,
  {dbd9f1c6-8c12-4984-8f6c-9f3edd233760}, !- Handle
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3133de29-e493-4364-a9f1-d8fbc2282337}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {fc40fc61-06fd-45f4-b35c-c6cbd42dada2}; !- Thermal Zone

OS:ThermalZone,
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}, !- Handle
  Thermal Zone: 3_VIV2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3ac9b4a-190c-4342-ba54-36670ade10b7}, !- Zone Air Inlet Port List
  {1bd3b7bf-fbf7-423b-bc5c-e32540c75635}, !- Zone Air Exhaust Port List
  {796fd8b5-f11e-41ec-bd72-e2f6dbe3df8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa75470d-7834-4b86-8b17-0eafae9d1a1c}, !- Group Rendering Name
  {3e56a500-48ea-4821-b7b7-809e9bce39dc}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {33a8a9e5-173f-4a30-8585-2319b7d45303}, !- Handle
  Node 11,                                !- Name
  {796fd8b5-f11e-41ec-bd72-e2f6dbe3df8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {796fd8b5-f11e-41ec-bd72-e2f6dbe3df8b}, !- Handle
  {6e920668-b865-4644-9a6f-bc2683bb6b4c}, !- Name
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}, !- Source Object
  11,                                     !- Outlet Port
  {33a8a9e5-173f-4a30-8585-2319b7d45303}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3ac9b4a-190c-4342-ba54-36670ade10b7}, !- Handle
  Port List 89,                           !- Name
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}; !- HVAC Component

OS:PortList,
  {1bd3b7bf-fbf7-423b-bc5c-e32540c75635}, !- Handle
  Port List 90,                           !- Name
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}; !- HVAC Component

OS:Sizing:Zone,
  {9ba653f7-86d5-4ddf-a83d-122ac28d562f}, !- Handle
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fd286f2-4f72-4850-a46c-40e455d77004}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {6b1d63e8-2de2-41cc-a964-814fc19d081e}; !- Thermal Zone

OS:ThermalZone,
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}, !- Handle
  Thermal Zone: 2_VIV1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {311b4d95-fab1-4045-ae78-1650f364bf53}, !- Zone Air Inlet Port List
  {26a1a890-b013-424f-9974-3080a130febf}, !- Zone Air Exhaust Port List
  {7dd68ab2-6112-494d-aff6-e5daef82836b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {650dece5-0e9e-4998-8f00-40a07e778812}, !- Group Rendering Name
  {147f066e-c686-41f4-99a4-80950995dbb9}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {2d4e7a83-df53-43f4-b46d-4d92b3473450}, !- Handle
  Node 16,                                !- Name
  {7dd68ab2-6112-494d-aff6-e5daef82836b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd68ab2-6112-494d-aff6-e5daef82836b}, !- Handle
  {61f22648-5741-4352-953b-14201f6b1875}, !- Name
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}, !- Source Object
  11,                                     !- Outlet Port
  {2d4e7a83-df53-43f4-b46d-4d92b3473450}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
