  {311b4d95-fab1-4045-ae78-1650f364bf53}, !- Handle
  Port List 91,                           !- Name
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}; !- HVAC Component

OS:PortList,
  {26a1a890-b013-424f-9974-3080a130febf}, !- Handle
  Port List 92,                           !- Name
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}; !- HVAC Component

OS:Sizing:Zone,
  {be87189b-e1c7-4a0d-9a67-a2c2ba655a3b}, !- Handle
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2092c3f-e8e3-45a8-bcd2-5d200afc1953}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {13e0aa72-2266-49f2-b4b0-ce61e97f89c8}; !- Thermal Zone

OS:ThermalZone,
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}, !- Handle
  Thermal Zone: 3_VIV1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d68286a0-26cf-4fe2-b5be-2dfa46b4cab9}, !- Zone Air Inlet Port List
  {bc83b2b3-4be5-4132-9499-5e9ed6c3d696}, !- Zone Air Exhaust Port List
  {80cd5243-1bf7-4879-8be5-3c06ff89bf67}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82bfb06d-d285-44a2-9346-45ad19a7224d}, !- Group Rendering Name
  {461ce270-6b80-4083-8963-b6377ed50566}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cf093b74-b10d-4e13-a820-bcf44075b738}, !- Handle
  Node 17,                                !- Name
  {80cd5243-1bf7-4879-8be5-3c06ff89bf67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80cd5243-1bf7-4879-8be5-3c06ff89bf67}, !- Handle
  {ed8d04ea-4dde-4a8a-b887-c96edb3f7339}, !- Name
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}, !- Source Object
  11,                                     !- Outlet Port
  {cf093b74-b10d-4e13-a820-bcf44075b738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d68286a0-26cf-4fe2-b5be-2dfa46b4cab9}, !- Handle
  Port List 93,                           !- Name
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}; !- HVAC Component

OS:PortList,
  {bc83b2b3-4be5-4132-9499-5e9ed6c3d696}, !- Handle
  Port List 94,                           !- Name
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}; !- HVAC Component

OS:Sizing:Zone,
  {805749bc-894d-489d-b89f-62c9f68a497e}, !- Handle
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a8765ed-34e4-4aa4-9f59-1ccbfebfef9d}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {fb4a4ef4-e94d-4994-b7cf-a218a0459616}; !- Thermal Zone

OS:ThermalZone,
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}, !- Handle
  Thermal Zone: 2_ZC1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a194c3c5-e425-41bf-b436-a4b09a802c70}, !- Zone Air Inlet Port List
  {f047dac7-b403-4420-9f43-708583f89a83}, !- Zone Air Exhaust Port List
  {03551073-23cc-42d2-81ec-94d9b9add3a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {343235ed-532c-4641-8699-db636fd953ef}, !- Group Rendering Name
  {edbdaccf-2638-423e-bcc8-0a33be1bbabc}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {870e79ad-a12f-4b77-af84-810cafce3e81}, !- Handle
  Node 18,                                !- Name
  {03551073-23cc-42d2-81ec-94d9b9add3a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03551073-23cc-42d2-81ec-94d9b9add3a5}, !- Handle
  {232c660c-fb54-4f15-98b6-0e650dfc375f}, !- Name
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}, !- Source Object
  11,                                     !- Outlet Port
  {870e79ad-a12f-4b77-af84-810cafce3e81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a194c3c5-e425-41bf-b436-a4b09a802c70}, !- Handle
  Port List 95,                           !- Name
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}; !- HVAC Component

OS:PortList,
  {f047dac7-b403-4420-9f43-708583f89a83}, !- Handle
  Port List 96,                           !- Name
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}; !- HVAC Component

OS:Sizing:Zone,
  {99b543b3-f2ef-41f8-a43a-e8b3e715cbb9}, !- Handle
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b983e8c-b845-482c-bcb5-754c3757f2e3}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {56e15d03-ae24-4e95-9480-cd1decaa47b1}; !- Thermal Zone

OS:Rendering:Color,
  {d26b6d2e-e4a9-4c1e-b07a-4c5999b9d1da}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42925f54-624a-4fac-91d3-9d9ca5cae86a}, !- Handle
  Rendering Color 360,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95224124-1312-449f-b97a-638a3eb01610}, !- Handle
  Rendering Color 361,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b1a31ac-e86d-4b98-948d-94be18e94bcc}, !- Handle
  Rendering Color 362,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38e59c0f-37d9-43a1-b164-c7962d205d23}, !- Handle
  Rendering Color 363,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06f9adce-5518-4e97-9edb-c4d73bb5756f}, !- Handle
  Rendering Color 364,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dda9dc15-d843-4f5e-91d7-674977820e89}, !- Handle
  Rendering Color 365,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ad0b571-a553-40ae-8174-1b41ed4363ba}, !- Handle
  Rendering Color 366,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6b35878-7119-4134-94fc-7f29ac472ebc}, !- Handle
  Rendering Color 367,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fed7c9b-cdb1-457e-8fe3-aea5c8590f5d}, !- Handle
  Rendering Color 368,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa75470d-7834-4b86-8b17-0eafae9d1a1c}, !- Handle
  Rendering Color 369,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {650dece5-0e9e-4998-8f00-40a07e778812}, !- Handle
  Rendering Color 370,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82bfb06d-d285-44a2-9346-45ad19a7224d}, !- Handle
  Rendering Color 371,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {343235ed-532c-4641-8699-db636fd953ef}, !- Handle
  Rendering Color 372,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Handle
  SOT1,                                   !- Name
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.9284447910118,                       !- X Origin {m}
  22.1913235478128,                       !- Y Origin {m}
  2.16573425859679e-015,                  !- Z Origin {m}
  {44b57c43-8047-4e9f-95a8-faa7b1f9b9f7}, !- Building Story Name
  {988c47b7-1383-40a6-8008-17ca553c779d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c62b397e-cb4d-46d1-8234-77c6d28770a4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3082376594584, -1.22579232584313, 2.3, !- X,Y,Z Vertex 1 {m}
  14.3082376594584, -1.22579232584313, 0, !- X,Y,Z Vertex 2 {m}
  14.3082376594584, 59.0442076741568, 0,  !- X,Y,Z Vertex 3 {m}
  14.3082376594584, 59.0442076741568, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff4ebdd-25df-4253-af23-5e083399937c}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0025577c-6e0b-46c7-8012-68a56b4a32c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85323765945835, 16.4442076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  2.85323765945835, 20.4942076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  1.45823765945835, 20.4942076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  1.45823765945835, 37.0742076741568, 2.3, !- X,Y,Z Vertex 4 {m}
  4.24823765945835, 37.0742076741568, 2.3, !- X,Y,Z Vertex 5 {m}
  4.24823765945835, 28.9842076741568, 2.3, !- X,Y,Z Vertex 6 {m}
  10.6082376594583, 28.9842076741568, 2.3, !- X,Y,Z Vertex 7 {m}
  10.6082376594583, 41.3742076741568, 2.3, !- X,Y,Z Vertex 8 {m}
  -4.69176234054159, 41.3742076741568, 2.3, !- X,Y,Z Vertex 9 {m}
  -4.69176234054159, 16.4442076741569, 2.3; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {c35c469d-c3f5-4b36-af33-9443b8fe2844}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.69176234054159, -1.22579232584311, 2.3, !- X,Y,Z Vertex 1 {m}
  -4.69176234054159, -1.22579232584311, 0, !- X,Y,Z Vertex 2 {m}
  14.3082376594584, -1.22579232584313, 0, !- X,Y,Z Vertex 3 {m}
  14.3082376594584, -1.22579232584313, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db051c18-917c-45ed-91c5-32d51205cde2}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3082376594584, -1.22579232584313, 2.3, !- X,Y,Z Vertex 1 {m}
  14.3082376594584, 59.0442076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  10.6082376594583, 59.0442076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  10.6082376594584, -1.22579232584313, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cb777a-b8d1-41ae-9a09-e54e60bcf662}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24823765945841, 3.42420767415689, 2.3, !- X,Y,Z Vertex 1 {m}
  4.24823765945841, 7.01420767415691, 2.3, !- X,Y,Z Vertex 2 {m}
  1.45823765945841, 7.01420767415691, 2.3, !- X,Y,Z Vertex 3 {m}
  1.45823765945841, 3.42420767415689, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9357290-b095-411d-9f54-49369e2071db}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24823765945835, 20.4942076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  4.24823765945835, 24.2242076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  1.45823765945835, 24.2242076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  1.45823765945835, 20.4942076741568, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2e5571-ee5d-4506-9a67-926db52f5cf0}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {8c19c31b-2f28-49d2-9258-d8b842c1a22d}, !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3082376594584, 59.0442076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  14.3082376594584, 59.0442076741568, 0,  !- X,Y,Z Vertex 2 {m}
  -4.69176234054159, 59.0442076741568, 0, !- X,Y,Z Vertex 3 {m}
  -4.69176234054159, 59.0442076741568, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee274e09-bad0-4e49-af02-1955f731b72a}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ffaf54-387c-4d7f-b501-3c5d4c9e37ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6082376594583, 41.3742076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  10.6082376594583, 46.0242076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  4.45823765945832, 46.0242076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  4.45823765945832, 50.8042076741569, 2.3, !- X,Y,Z Vertex 4 {m}
  1.66823765945832, 50.8042076741569, 2.3, !- X,Y,Z Vertex 5 {m}
  1.66823765945832, 46.0242076741568, 2.3, !- X,Y,Z Vertex 6 {m}
  -4.69176234054159, 46.0242076741568, 2.3, !- X,Y,Z Vertex 7 {m}
  -4.69176234054159, 41.3742076741568, 2.3; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {496a28e8-9a6b-4930-88cd-ae22c5d74626}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0cc11c6-a417-4197-8982-85558ce34faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24823765945835, 24.2242076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  4.24823765945835, 26.6042076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  10.6082376594583, 26.6042076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  10.6082376594583, 28.9842076741568, 2.3, !- X,Y,Z Vertex 4 {m}
  4.24823765945835, 28.9842076741568, 2.3, !- X,Y,Z Vertex 5 {m}
  4.24823765945835, 33.4342076741568, 2.3, !- X,Y,Z Vertex 6 {m}
  1.45823765945835, 33.4342076741568, 2.3, !- X,Y,Z Vertex 7 {m}
  1.45823765945835, 24.2242076741568, 2.3; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5eaace4b-cb59-4b90-9772-db8124fd8520}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {454cf4a4-a6d4-42e2-a222-3cb842f1cac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24823765945841, 7.01420767415691, 2.3, !- X,Y,Z Vertex 1 {m}
  4.24823765945841, 11.7942076741569, 2.3, !- X,Y,Z Vertex 2 {m}
  10.6082376594584, 11.7942076741569, 2.3, !- X,Y,Z Vertex 3 {m}
  10.6082376594583, 16.4442076741568, 2.3, !- X,Y,Z Vertex 4 {m}
  -4.69176234054159, 16.4442076741569, 2.3, !- X,Y,Z Vertex 5 {m}
  -4.69176234054159, 11.7942076741569, 2.3, !- X,Y,Z Vertex 6 {m}
  1.45823765945841, 11.7942076741569, 2.3, !- X,Y,Z Vertex 7 {m}
  1.45823765945841, 7.01420767415691, 2.3; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2daa5da9-ac9d-4a15-8169-867a48babfde}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc884b19-f9b3-457d-b387-7011196b59c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6082376594583, 46.0242076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  10.6082376594583, 59.0442076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  -4.69176234054159, 59.0442076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  -4.69176234054159, 46.0242076741568, 2.3, !- X,Y,Z Vertex 4 {m}
  1.66823765945832, 46.0242076741568, 2.3, !- X,Y,Z Vertex 5 {m}
  1.66823765945832, 54.3942076741569, 2.3, !- X,Y,Z Vertex 6 {m}
  4.45823765945832, 54.3942076741569, 2.3, !- X,Y,Z Vertex 7 {m}
  4.45823765945832, 46.0242076741568, 2.3; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0e53c848-30e7-4523-b242-50919e45ce04}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.69176234054159, 59.0442076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  -4.69176234054159, 59.0442076741568, 0, !- X,Y,Z Vertex 2 {m}
  -4.69176234054159, -1.22579232584311, 0, !- X,Y,Z Vertex 3 {m}
  -4.69176234054159, -1.22579232584311, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb13e04-fed1-453d-a9e1-72a58e8b5976}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0710fc9-2b37-4768-b7eb-4fabb39d8513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6082376594584, -1.22579232584313, 2.3, !- X,Y,Z Vertex 1 {m}
  10.6082376594584, 11.7942076741569, 2.3, !- X,Y,Z Vertex 2 {m}
  4.24823765945841, 11.7942076741569, 2.3, !- X,Y,Z Vertex 3 {m}
  4.24823765945841, 3.42420767415689, 2.3, !- X,Y,Z Vertex 4 {m}
  1.45823765945841, 3.42420767415689, 2.3, !- X,Y,Z Vertex 5 {m}
  1.45823765945841, 11.7942076741569, 2.3, !- X,Y,Z Vertex 6 {m}
  -4.69176234054159, 11.7942076741569, 2.3, !- X,Y,Z Vertex 7 {m}
  -4.69176234054159, -1.22579232584311, 2.3; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2d312fb3-14ce-428e-86ac-5bf088758d87}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77a7e68-8686-44dd-b25d-9ad7369460c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6082376594583, 16.4442076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  10.6082376594583, 26.6042076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  4.24823765945835, 26.6042076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  4.24823765945835, 20.4942076741568, 2.3, !- X,Y,Z Vertex 4 {m}
  2.85323765945835, 20.4942076741568, 2.3, !- X,Y,Z Vertex 5 {m}
  2.85323765945835, 16.4442076741568, 2.3; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7f2dd7cf-aa22-458b-859e-6ffde6fa4a6e}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24823765945835, 33.4342076741568, 2.3, !- X,Y,Z Vertex 1 {m}
  4.24823765945835, 37.0742076741568, 2.3, !- X,Y,Z Vertex 2 {m}
  1.45823765945835, 37.0742076741568, 2.3, !- X,Y,Z Vertex 3 {m}
  1.45823765945835, 33.4342076741568, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5af34e-4806-4853-aec3-a27fc1905208}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45823765945832, 50.8042076741569, 2.3, !- X,Y,Z Vertex 1 {m}
  4.45823765945832, 54.3942076741569, 2.3, !- X,Y,Z Vertex 2 {m}
  1.66823765945832, 54.3942076741569, 2.3, !- X,Y,Z Vertex 3 {m}
  1.66823765945832, 50.8042076741569, 2.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbd7ae6-343b-4690-b110-c24e971d828c}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c0c4f86-98e0-4e0d-9034-3a885d87ee83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb51992a-7cc1-4e3a-8029-53258b89d6bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3082376594584, 59.0442076741568, 0,  !- X,Y,Z Vertex 1 {m}
  14.3082376594584, -1.22579232584313, 0, !- X,Y,Z Vertex 2 {m}
  -4.69176234054159, -1.22579232584311, 0, !- X,Y,Z Vertex 3 {m}
  -4.69176234054159, 59.0442076741568, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Handle
  SOT2,                                   !- Name
  {2c3496f6-7479-450f-9f86-d1bb3e827cf2}, !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2366824504702,                       !- X Origin {m}
  20.9655312219697,                       !- Y Origin {m}
  -2.3,                                   !- Z Origin {m}
  {8be5d412-37d8-49e9-b8fc-e83b61b4b51c}, !- Building Story Name
  {b143f05f-f08a-416b-a412-06e0c136cfe4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb51992a-7cc1-4e3a-8029-53258b89d6bb}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbd7ae6-343b-4690-b110-c24e971d828c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 2.3,                             !- X,Y,Z Vertex 1 {m}
  19, 60.2699999999999, 2.3,              !- X,Y,Z Vertex 2 {m}
  0, 60.2699999999999, 2.3,               !- X,Y,Z Vertex 3 {m}
  0, 2.31011654250324e-014, 2.3;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccff73a-d67f-4713-be92-a04d5ebd344d}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.2699999999999, 2.3,               !- X,Y,Z Vertex 1 {m}
  0, 60.2699999999999, 1.12798659301916e-017, !- X,Y,Z Vertex 2 {m}
  0, 2.31011654250324e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, 2.31011654250324e-014, 2.3;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c70cdd2-bf2c-46b4-9994-f62ae336eb6f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.31011654250324e-014, 2.3,          !- X,Y,Z Vertex 1 {m}
  0, 2.31011654250324e-014, 0,            !- X,Y,Z Vertex 2 {m}
  19, 0, 1.12798659301916e-017,           !- X,Y,Z Vertex 3 {m}
  19, 0, 2.3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3291cf-c6de-4b68-b6bd-fa5ab9599a58}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 60.2699999999999, 1.40998324127395e-017, !- X,Y,Z Vertex 1 {m}
  19, 2.63886210807818e-037, 8.4598994476437e-018, !- X,Y,Z Vertex 2 {m}
  -8.37074838178271e-037, 2.31011654250324e-014, 2.8199664825479e-018, !- X,Y,Z Vertex 3 {m}
  8.37074838178272e-037, 60.2699999999999, 8.4598994476437e-018; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4ce53d-995e-4140-8773-607a57d659d1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 2.3,                             !- X,Y,Z Vertex 1 {m}
  19, 0, 1.12798659301916e-017,           !- X,Y,Z Vertex 2 {m}
  19, 60.2699999999999, 1.12798659301916e-017, !- X,Y,Z Vertex 3 {m}
  19, 60.2699999999999, 2.3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716bbb64-3a5e-43e7-b6a9-5274caa10856}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {e1996f39-5305-4309-9758-9e22ad0fb366}, !- Construction Name
  {0a6a19e8-945b-4895-8de9-83402d54bd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 60.2699999999999, 2.3,              !- X,Y,Z Vertex 1 {m}
  19, 60.2699999999999, 1.12798659301916e-017, !- X,Y,Z Vertex 2 {m}
  0, 60.2699999999999, 1.12798659301916e-017, !- X,Y,Z Vertex 3 {m}
  0, 60.2699999999999, 2.3;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Handle
  0_VIV3,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  25.5366824504702,                       !- X Origin {m}
  81.2355312219696,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7da52e3a-feb9-4c7c-955f-8a2c5e1962e7}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94, 4.64999999999999, 2.7,            !- X,Y,Z Vertex 1 {m}
  8.94, 4.64999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  6.15, 4.64999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  6.15, 4.64999999999999, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93707c5f-3295-42e7-84a0-b74b27a514b0}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94, 8.23999999999993, 2.7,            !- X,Y,Z Vertex 1 {m}
  8.94, 8.23999999999993, 0,              !- X,Y,Z Vertex 2 {m}
  8.94, 4.64999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  8.94, 4.64999999999999, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa64b5b0-fca6-47c3-a63d-b07880a5305f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  15.3, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  15.3, 13.02, 0,                         !- X,Y,Z Vertex 3 {m}
  15.3, 13.02, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7875469-dd33-4746-ac2f-9b131f5ce675}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5eb988-8a88-48c1-af47-81669755d87e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  15.3, 13.02, 2.7,                       !- X,Y,Z Vertex 2 {m}
  8.94, 13.02, 2.7,                       !- X,Y,Z Vertex 3 {m}
  8.94, 4.64999999999999, 2.7,            !- X,Y,Z Vertex 4 {m}
  6.15, 4.64999999999999, 2.7,            !- X,Y,Z Vertex 5 {m}
  6.15, 13.02, 2.7,                       !- X,Y,Z Vertex 6 {m}
  0, 13.02, 2.7,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5555caea-04b1-4fbf-b71a-32387f28ad9e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.02, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, 13.02, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf00a2ef-1548-4688-a0f4-dd2ada5ae109}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ee1890-6d03-45f9-9da9-ec8169510276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94, 13.02, 2.7,                       !- X,Y,Z Vertex 1 {m}
  8.94, 13.02, 0,                         !- X,Y,Z Vertex 2 {m}
  8.94, 8.23999999999993, 0,              !- X,Y,Z Vertex 3 {m}
  8.94, 8.23999999999993, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75446210-3e61-4311-b73b-d2bc476270a0}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67bd24a7-e092-492c-8fd1-eff7ddd01155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15, 8.23999999999993, 2.7,            !- X,Y,Z Vertex 1 {m}
  6.15, 8.23999999999993, 0,              !- X,Y,Z Vertex 2 {m}
  6.15, 13.02, 0,                         !- X,Y,Z Vertex 3 {m}
  6.15, 13.02, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f4f3d0-fe82-4d3f-b9ae-9fe3cb0fb7e9}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76ffc39-83cf-4b0a-8af3-ac50c60d6ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.02, 2.7,                       !- X,Y,Z Vertex 1 {m}
  15.3, 13.02, 0,                         !- X,Y,Z Vertex 2 {m}
  8.94, 13.02, 0,                         !- X,Y,Z Vertex 3 {m}
  8.94, 13.02, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d524cb-2bb6-4deb-a528-1f226f9962d6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15, 4.64999999999999, 2.7,            !- X,Y,Z Vertex 1 {m}
  6.15, 4.64999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  6.15, 8.23999999999993, 0,              !- X,Y,Z Vertex 3 {m}
  6.15, 8.23999999999993, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0c4878-0f3a-46d3-a49b-e7f087e0f35a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.3, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.3, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc884b19-f9b3-457d-b387-7011196b59c0}, !- Handle
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2daa5da9-ac9d-4a15-8169-867a48babfde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 13.02, 0,                         !- X,Y,Z Vertex 1 {m}
  15.3, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.02, 0,                            !- X,Y,Z Vertex 4 {m}
  6.15, 13.02, 0,                         !- X,Y,Z Vertex 5 {m}
  6.15, 4.64999999999999, 0,              !- X,Y,Z Vertex 6 {m}
  8.94, 4.64999999999999, 0,              !- X,Y,Z Vertex 7 {m}
  8.94, 13.02, 0;                         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a2caf12a-a7b9-493a-b9ce-4829fa8daaba}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef6f1eb-8ec4-4390-bba2-b7a45b4e20d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6daff3-8c69-4467-97dd-50a34ab80ace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15, 13.02, 2.7,                       !- X,Y,Z Vertex 1 {m}
  6.15, 13.02, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 13.02, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 13.02, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfb1b002-4c11-42d0-bef6-ee2fd441cf1d}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa64b5b0-fca6-47c3-a63d-b07880a5305f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 8.65506721673483, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 8.65506721673483, 0.9,            !- X,Y,Z Vertex 2 {m}
  15.3, 10.3050672167348, 0.9,            !- X,Y,Z Vertex 3 {m}
  15.3, 10.3050672167348, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93457b9d-467e-4ef4-9ebe-4412b66acfe2}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26d524cb-2bb6-4deb-a528-1f226f9962d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.15, 5.95762717025443, 2.1,            !- X,Y,Z Vertex 1 {m}
  6.15, 5.95762717025443, 0.9,            !- X,Y,Z Vertex 2 {m}
  6.15, 7.15762717025443, 0.9,            !- X,Y,Z Vertex 3 {m}
  6.15, 7.15762717025443, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54d9683e-ed52-41bf-90af-260d0e5ba590}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa64b5b0-fca6-47c3-a63d-b07880a5305f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 2.65335657320132, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 2.65335657320132, 0.9,            !- X,Y,Z Vertex 2 {m}
  15.3, 3.49879804571357, 0.9,            !- X,Y,Z Vertex 3 {m}
  15.3, 3.49879804571357, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cf00bfd-eee4-4482-9256-602403b9ee56}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa64b5b0-fca6-47c3-a63d-b07880a5305f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 5.19365876341774, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 5.19365876341774, 0.9,            !- X,Y,Z Vertex 2 {m}
  15.3, 6.03910023593, 0.9,               !- X,Y,Z Vertex 3 {m}
  15.3, 6.03910023593, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6009eacf-325c-40aa-862f-44cdfe917758}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93707c5f-3295-42e7-84a0-b74b27a514b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.94, 6.83590963692987, 2.1,            !- X,Y,Z Vertex 1 {m}
  8.94, 6.83590963692987, 0.9,            !- X,Y,Z Vertex 2 {m}
  8.94, 5.63590963692986, 0.9,            !- X,Y,Z Vertex 3 {m}
  8.94, 5.63590963692986, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {625ecc88-8285-4bbd-bfe7-e739f2610080}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7da52e3a-feb9-4c7c-955f-8a2c5e1962e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1280835568896, 4.64999999999999, 2.1, !- X,Y,Z Vertex 1 {m}
  8.1280835568896, 4.64999999999999, 0.9, !- X,Y,Z Vertex 2 {m}
  6.9280835568896, 4.64999999999999, 0.9, !- X,Y,Z Vertex 3 {m}
  6.9280835568896, 4.64999999999999, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99c9eb26-1884-4ac0-a1a5-1fd3983d8455}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5555caea-04b1-4fbf-b71a-32387f28ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.2142593900184, 2.1,                !- X,Y,Z Vertex 1 {m}
  0, 6.2142593900184, 0.9,                !- X,Y,Z Vertex 2 {m}
  0, 5.36881791750612, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 5.36881791750612, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {501a4325-004f-40a0-9061-e91172d69bb5}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5555caea-04b1-4fbf-b71a-32387f28ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.07747916589352, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 2.07747916589352, 0.9,               !- X,Y,Z Vertex 2 {m}
  0, 1.23203769338126, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 1.23203769338126, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b1f0704-9ded-4e11-8c0a-9d178303b42b}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa64b5b0-fca6-47c3-a63d-b07880a5305f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 1.05687853929286, 2.1,            !- X,Y,Z Vertex 1 {m}
  15.3, 1.05687853929286, 0.9,            !- X,Y,Z Vertex 2 {m}
  15.3, 1.90232001180509, 0.9,            !- X,Y,Z Vertex 3 {m}
  15.3, 1.90232001180509, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {779937a3-9dbc-4c15-8518-f01fdf48c126}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5555caea-04b1-4fbf-b71a-32387f28ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.8675734395288, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 10.8675734395288, 0.9,               !- X,Y,Z Vertex 2 {m}
  0, 9.21757343952883, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 9.21757343952883, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fab0f5ac-87f6-4822-9a00-7533db4c3747}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5555caea-04b1-4fbf-b71a-32387f28ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.61778135610994, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 4.61778135610994, 0.9,               !- X,Y,Z Vertex 2 {m}
  0, 3.77233988359766, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 3.77233988359766, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Handle
  0_ZC3,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  180,                                    !- Direction of Relative North {deg}
  22.5015531797761,                       !- X Origin {m}
  70.1044148675136,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b6534c4d-b32a-4cc5-9266-21e6ae818391}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11487072930597, -2.89111635445552, 2.7, !- X,Y,Z Vertex 1 {m}
  3.11487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 2 {m}
  5.90487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 3 {m}
  5.90487072930597, -2.89111635445552, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf8227d-f29f-4d87-9542-97ac551d1703}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f10126a-9d70-43cf-a830-6ee09965e2ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.264870729306, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  12.264870729306, 6.53888364554449, 2.7, !- X,Y,Z Vertex 2 {m}
  5.90487072930587, 6.53888364554449, 2.7, !- X,Y,Z Vertex 3 {m}
  5.90487072930597, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6daff3-8c69-4467-97dd-50a34ab80ace}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2caf12a-a7b9-493a-b9ce-4829fa8daaba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.03512927069403, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  -3.03512927069403, 1.88888364554447, 0, !- X,Y,Z Vertex 2 {m}
  3.11487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 3 {m}
  3.11487072930597, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3139afad-98da-46a1-afb2-dcaddb7d98c7}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d28149-7704-4ddb-994e-eccad615ec9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90487072930597, -2.89111635445552, 2.7, !- X,Y,Z Vertex 1 {m}
  5.90487072930587, 6.53888364554449, 2.7, !- X,Y,Z Vertex 2 {m}
  3.11487072930586, 6.53888364554449, 2.7, !- X,Y,Z Vertex 3 {m}
  3.11487072930597, -2.89111635445552, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ffaf54-387c-4d7f-b501-3c5d4c9e37ab}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee274e09-bad0-4e49-af02-1955f731b72a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.264870729306, 6.53888364554449, 0,   !- X,Y,Z Vertex 1 {m}
  12.264870729306, 1.88888364554447, 0,   !- X,Y,Z Vertex 2 {m}
  5.90487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 3 {m}
  5.90487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 4 {m}
  3.11487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 5 {m}
  3.11487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 6 {m}
  -3.03512927069403, 1.88888364554447, 0, !- X,Y,Z Vertex 7 {m}
  -3.03512927069403, 6.53888364554449, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1444d042-df44-441e-8ad6-f7f79bfa6a0a}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3f3eff-5a57-4dca-ad33-c5c3d3e49f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11487072930597, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  3.11487072930586, 6.53888364554449, 2.7, !- X,Y,Z Vertex 2 {m}
  -3.03512927069403, 6.53888364554449, 2.7, !- X,Y,Z Vertex 3 {m}
  -3.03512927069403, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50a12ca-849b-4433-8f36-161b0c0febc7}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.264870729306, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  12.264870729306, 1.88888364554447, 0,   !- X,Y,Z Vertex 2 {m}
  12.264870729306, 6.53888364554449, 0,   !- X,Y,Z Vertex 3 {m}
  12.264870729306, 6.53888364554449, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37674414-212d-44b6-8505-d391b5ae19ef}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.03512927069403, 6.53888364554449, 2.7, !- X,Y,Z Vertex 1 {m}
  -3.03512927069403, 6.53888364554449, 0, !- X,Y,Z Vertex 2 {m}
  -3.03512927069403, 1.88888364554447, 0, !- X,Y,Z Vertex 3 {m}
  -3.03512927069403, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8220f4e4-8a71-4e44-bf3e-71c0ae8fdb9f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e80fccfc-6d10-46ba-a22d-98faeed70267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.264870729306, 6.53888364554449, 2.7, !- X,Y,Z Vertex 1 {m}
  12.264870729306, 6.53888364554449, 0,   !- X,Y,Z Vertex 2 {m}
  -3.03512927069403, 6.53888364554449, 0, !- X,Y,Z Vertex 3 {m}
  -3.03512927069403, 6.53888364554449, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76ffc39-83cf-4b0a-8af3-ac50c60d6ba1}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f4f3d0-fe82-4d3f-b9ae-9fe3cb0fb7e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90487072930597, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  5.90487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 2 {m}
  12.264870729306, 1.88888364554447, 0,   !- X,Y,Z Vertex 3 {m}
  12.264870729306, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ee1890-6d03-45f9-9da9-ec8169510276}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf00a2ef-1548-4688-a0f4-dd2ada5ae109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90487072930597, -2.89111635445552, 2.7, !- X,Y,Z Vertex 1 {m}
  5.90487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 2 {m}
  5.90487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 3 {m}
  5.90487072930597, 1.88888364554447, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67bd24a7-e092-492c-8fd1-eff7ddd01155}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce13f3f-cdc5-45e3-91b5-3cb56a7e5bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75446210-3e61-4311-b73b-d2bc476270a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11487072930597, 1.88888364554447, 2.7, !- X,Y,Z Vertex 1 {m}
  3.11487072930597, 1.88888364554447, 0,  !- X,Y,Z Vertex 2 {m}
  3.11487072930597, -2.89111635445552, 0, !- X,Y,Z Vertex 3 {m}
  3.11487072930597, -2.89111635445552, 2.7; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {297520c2-2477-4ffa-8317-3988df0023f6}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a50a12ca-849b-4433-8f36-161b0c0febc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.264870729306, 2.85032128530449, 2.1, !- X,Y,Z Vertex 1 {m}
  12.264870729306, 2.85032128530449, 0.9, !- X,Y,Z Vertex 2 {m}
  12.264870729306, 5.8410117205711, 0.9,  !- X,Y,Z Vertex 3 {m}
  12.264870729306, 5.8410117205711, 2.1;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af388277-745f-4eb6-a94e-a45318560b2f}, !- Handle
  Sub Surface 121,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {37674414-212d-44b6-8505-d391b5ae19ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.03512927069403, 4.38324859579127, 1.89338120853927, !- X,Y,Z Vertex 1 {m}
  -3.03512927069403, 4.38324859579127, 0, !- X,Y,Z Vertex 2 {m}
  -3.03512927069403, 2.73615678694258, 0, !- X,Y,Z Vertex 3 {m}
  -3.03512927069403, 2.73615678694258, 1.89338120853927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfab317e-af83-4559-97a9-70c922f79211}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6534c4d-b32a-4cc5-9266-21e6ae818391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00345882778036, -2.89111635445552, 2.1, !- X,Y,Z Vertex 1 {m}
  4.00345882778036, -2.89111635445552, 0.9, !- X,Y,Z Vertex 2 {m}
  5.20345882778037, -2.89111635445552, 0.9, !- X,Y,Z Vertex 3 {m}
  5.20345882778037, -2.89111635445552, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Handle
  0_VIV2,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.5166999809507,                       !- X Origin {m}
  51.1065750797769,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cfb288ab-90d1-49bb-8a1b-07b178ed8562}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d52787-e34b-4c6b-a155-84a7af7a4cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65998246951944, 4.51895614219217, 2.7, !- X,Y,Z Vertex 1 {m}
  1.65998246951944, 4.51895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 0.0689561421921771, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bfe558-d209-4a96-952a-c0bb0e3bd94e}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65998246951944, 8.15895614219217, 2.7, !- X,Y,Z Vertex 1 {m}
  1.65998246951944, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 4.51895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 4.51895614219217, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60e659b-8cc2-4007-8454-dfd7442555e9}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a72393c-6e43-4d40-bc0a-ec3df5faae98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28001753048056, -12.4710438578078, 2.7, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  0.264982469519444, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  0.264982469519444, -12.4710438578078, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52463f12-8f0d-4068-a1a9-463ed7ab9512}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.13001753048056, 8.15895614219217, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 8.15895614219217, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089baae8-8a52-4cd4-8bcb-e53ce0774083}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.264982469519444, -8.42104385780782, 2.7, !- X,Y,Z Vertex 1 {m}
  0.264982469519444, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, -8.42104385780782, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649320bd-94fa-416a-96ee-5ac85c888411}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.13001753048056, 4.51895614219217, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, 4.51895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, 8.15895614219217, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01998246951944, 0.0689561421921771, 2.7, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 12.4589561421922, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 12.4589561421922, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a495f1b2-f705-410b-be69-54df584eae0a}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5376e6fc-7ddd-4550-8ed8-9ee21431b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.264982469519444, -12.4710438578078, 2.7, !- X,Y,Z Vertex 1 {m}
  0.264982469519444, -8.42104385780782, 2.7, !- X,Y,Z Vertex 2 {m}
  -0.920017530480489, -8.42104385780782, 2.7, !- X,Y,Z Vertex 3 {m}
  -0.920017530480489, -12.4710438578078, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392722f8-2b1d-4503-a6d6-0a93aabdd4be}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ddcf37-201e-4004-b33d-ee19fbb64c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.13001753048056, -4.69104385780785, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, -4.69104385780785, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, 4.51895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, 4.51895614219217, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270bb87c-c818-494f-8662-a946d8cf30d3}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aecf8e4-b40c-4a24-a648-52750cf6e867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86998246951951, 8.15895614219238, 2.7, !- X,Y,Z Vertex 1 {m}
  1.86998246951951, 12.4589561421922, 2.7, !- X,Y,Z Vertex 2 {m}
  -0.920017530480512, 12.4589561421922, 2.7, !- X,Y,Z Vertex 3 {m}
  -0.920017530480512, 8.15895614219238, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc17a901-bd52-46b4-b182-219c6dd9fe71}, !- Handle
  Surface 103,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {addcfc41-f806-4afa-b7da-1af28779d0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86998246951941, 0.0689561421921771, 2.7, !- X,Y,Z Vertex 1 {m}
  1.8699824695195, 4.51895614219238, 2.7, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 4.51895614219217, 2.7, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 0.0689561421921771, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df38ac54-05ae-4bd6-9455-4b9f49309ee6}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a355b69-7ac2-406a-9851-e8a7102ae93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28001753048051, 8.15895614219208, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.920017530480512, 8.15895614219238, 2.7, !- X,Y,Z Vertex 2 {m}
  -0.920017530480512, 12.4589561421922, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 12.4589561421922, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1994ee4-ed9b-49ad-92eb-69fec1db1596}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677417fa-a987-4e89-9661-f9cef46fe931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01998246951944, 0.0689561421921771, 2.7, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 8.15895614219227, 2.7, !- X,Y,Z Vertex 2 {m}
  1.86998246951951, 8.15895614219238, 2.7, !- X,Y,Z Vertex 3 {m}
  1.86998246951941, 0.0689561421921771, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d74cb8-aa8d-4ce7-89c2-a1a484b54e4a}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.13001753048056, -8.42104385780782, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, -4.69104385780785, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, -4.69104385780785, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0025577c-6e0b-46c7-8012-68a56b4a32c8}, !- Handle
  Surface 108,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff4ebdd-25df-4253-af23-5e083399937c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01998246951944, 12.4589561421922, -1.28237228752728e-029, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 4 {m}
  -1.13001753048056, 8.15895614219217, -1.28237228752728e-029, !- X,Y,Z Vertex 5 {m}
  -1.13001753048056, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 6 {m}
  0.264982469519444, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 7 {m}
  0.264982469519444, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 8 {m}
  -7.28001753048056, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 9 {m}
  -7.28001753048056, 12.4589561421922, -1.28237228752728e-029; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {a7db81b9-cf31-41f4-b208-d3ab65e2be1b}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2700a07c-42a8-4c64-8fc7-43f602aa30b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.264982469519444, -12.4710438578078, 2.7, !- X,Y,Z Vertex 1 {m}
  0.264982469519444, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  0.264982469519444, -8.42104385780782, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  0.264982469519444, -8.42104385780782, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b22eb8-fac1-44f5-86b0-1bbdb41c201a}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9cae03-787a-4387-91c1-5ccd250377ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65998246951944, 0.0689561421921771, 2.7, !- X,Y,Z Vertex 1 {m}
  1.65998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 0.0689561421921771, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 0.0689561421921771, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dbf68a6-8777-47b1-bfbe-1be758c99cc2}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65998246951944, 4.51895614219217, 2.7, !- X,Y,Z Vertex 1 {m}
  1.8699824695195, 4.51895614219238, 2.7, !- X,Y,Z Vertex 2 {m}
  1.86998246951951, 8.15895614219238, 2.7, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 8.15895614219217, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28001753048056, 12.4589561421922, 2.7, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 12.4589561421922, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -12.4710438578078, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -12.4710438578078, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80fccfc-6d10-46ba-a22d-98faeed70267}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8220f4e4-8a71-4e44-bf3e-71c0ae8fdb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01998246951944, 12.4589561421922, 2.7, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 12.4589561421922, -1.28237228752728e-029, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 12.4589561421922, -1.28237228752728e-029, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 12.4589561421922, 2.7; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5f6d88d-e789-4d5a-8d67-95486b6761fc}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.01998246951944, 2.69967583337468, 2.1, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 2.69967583337468, 0.9, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 4.34967583337466, 0.9, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 4.34967583337466, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3d08afb-24cd-4f1f-8d9d-56f2ae0b4a15}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, 9.12914289410877, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 9.12914289410877, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 8.28370142159647, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 8.28370142159647, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9300207-a852-4072-b1ec-c4cee49ba639}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.01998246951944, 0.699282286518869, 2.1, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 0.699282286518869, 0.9, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 1.54472375903117, 0.9, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 1.54472375903117, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e05194e-1725-450b-b872-c14530f16d00}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.01998246951944, 9.51091473745427, 2.1, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 9.51091473745427, 0.9, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 10.3563562099665, 0.9, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 10.3563562099665, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dc2e20d-5dd0-48ee-b1c7-a632e0c4f3ac}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.01998246951944, 7.39010019024828, 2.1, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 7.39010019024828, 0.9, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 8.23554166276046, 0.9, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 8.23554166276046, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ec40540-ec85-4bd3-8f61-de6af234d77c}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, -9.27266962421391, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -9.27266962421391, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -10.1181110967262, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -10.1181110967262, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {789a66bf-69d1-4f2c-8177-2cf4ef340cf0}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, 11.3295766160308, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 11.3295766160308, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 10.4841351435186, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 10.4841351435186, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbffdc35-ebc6-4714-b6da-1970c5f9a911}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, 6.54276018588567, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 6.54276018588567, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 5.69731871337348, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 5.69731871337348, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5eeda3d-1335-44e1-9280-d7deaa0e7782}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e9b43b-0eb8-431c-9799-2f2e46fa3108}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.01998246951944, 5.56196305963737, 2.1, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 5.56196305963737, 0.9, !- X,Y,Z Vertex 2 {m}
  8.01998246951944, 6.40740453214977, 0.9, !- X,Y,Z Vertex 3 {m}
  8.01998246951944, 6.40740453214977, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75f0d76b-ed1d-4eb7-ad07-dd88b132e89b}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {649320bd-94fa-416a-96ee-5ac85c888411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.13001753048056, 5.53709067648087, 2.1, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, 5.53709067648087, 0.9, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, 6.73709067648087, 0.9, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, 6.73709067648087, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a97bab0-473b-43cf-b024-06f8ba3ecc43}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, -0.461037173278627, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -0.461037173278627, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -1.30647864579093, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -1.30647864579093, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82033699-b8f6-49d7-ab12-68151c432e26}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, -5.32371794639713, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -5.32371794639713, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -6.16915941890942, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -6.16915941890942, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5327c9b3-4d83-453d-8c6f-7a993b16b8ff}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, 4.28868817143648, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 4.28868817143648, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 2.63868817143647, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 2.63868817143647, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6c445c3-8a10-43d4-bc1e-f39815859641}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, -7.15185507700792, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -7.15185507700792, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -7.99729654952012, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -7.99729654952012, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7da68e4-68ba-41e6-8326-09ee0ef31d8a}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0d74cb8-aa8d-4ce7-89c2-a1a484b54e4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.13001753048056, -7.32153606240426, 2.1, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, -7.32153606240426, 0.9, !- X,Y,Z Vertex 2 {m}
  -1.13001753048056, -6.12153606240426, 0.9, !- X,Y,Z Vertex 3 {m}
  -1.13001753048056, -6.12153606240426, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {973c0650-2692-4435-aef7-0725419f0dad}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, 1.36709995733207, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, 1.36709995733207, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, 0.521658484819768, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, 0.521658484819768, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaca1f3f-fa26-4d57-9a2f-b8d57f892869}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53bfe558-d209-4a96-952a-c0bb0e3bd94e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65998246951944, 7.12578405145527, 2.1, !- X,Y,Z Vertex 1 {m}
  1.65998246951944, 7.12578405145527, 0.9, !- X,Y,Z Vertex 2 {m}
  1.65998246951944, 5.92578405145526, 0.9, !- X,Y,Z Vertex 3 {m}
  1.65998246951944, 5.92578405145526, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edef944b-755a-4d34-bc4d-dd24b52f0e2e}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b57f5c-b4f6-4a4a-bb18-387047eb34e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.28001753048056, -2.46143072013444, 2.1, !- X,Y,Z Vertex 1 {m}
  -7.28001753048056, -2.46143072013444, 0.9, !- X,Y,Z Vertex 2 {m}
  -7.28001753048056, -4.11143072013442, 0.9, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -4.11143072013442, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Handle
  0_ZC2,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.3866824504701,                       !- X Origin {m}
  46.4155312219691,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {f1500948-180f-4a6f-b018-15e6461cd65e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b3ddcf37-201e-4004-b33d-ee19fbb64c47}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392722f8-2b1d-4503-a6d6-0a93aabdd4be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.21000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 9.21000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cc11c6-a417-4197-8982-85558ce34faa}, !- Handle
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {496a28e8-9a6b-4930-88cd-ae22c5d74626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 9.21000000000001, 0,              !- X,Y,Z Vertex 1 {m}
  2.79, 4.76000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  9.15, 4.76000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  9.15, 2.38000000000001, 0,              !- X,Y,Z Vertex 4 {m}
  2.79, 2.38000000000001, 0,              !- X,Y,Z Vertex 5 {m}
  2.79, 0, 0,                             !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 9.21000000000001, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1c516fc7-2b60-40e5-8238-efc6dc1f8d5c}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7e7667-8b1e-445e-83dc-172e52fa1864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.209999999999952, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  0.209999999999952, 9.21000000000001, 2.7, !- X,Y,Z Vertex 2 {m}
  0, 9.21000000000001, 2.7,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52386c4-ace4-4a60-8873-17af1b971213}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e79107f-1530-4bfb-ad57-a3ec6aefc27b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 2.38000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  2.79, 2.38000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  9.15, 2.38000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  9.15, 2.38000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95004cf-574c-4777-8c18-760ddc61a682}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98b6528-a67c-48c9-adc0-3c4909690528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15, 2.38000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  9.15, 4.76000000000001, 2.7,            !- X,Y,Z Vertex 2 {m}
  2.99999999999996, 4.76000000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  2.99999999999996, 2.38000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3c2d19-e172-4358-9b70-6d1ac58003f7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de829ec7-cd54-4245-90f0-2c798c6874e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  2.79, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  2.79, 2.38000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  2.79, 2.38000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d52787-e34b-4c6b-a155-84a7af7a4cc6}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb288ab-90d1-49bb-8a1b-07b178ed8562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 4.76000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  2.79, 4.76000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  2.79, 9.21000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  2.79, 9.21000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb8196e-afe4-4768-b88e-34ffa5a321b2}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.79, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.79, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8cea48-bee1-4c36-8319-0e259b301c12}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 9.21000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  2.79, 9.21000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 9.21000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.21000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf33344-af08-42d4-b599-c982c2259a65}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15, 2.38000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  9.15, 2.38000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  9.15, 4.76000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  9.15, 4.76000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9cae03-787a-4387-91c1-5ccd250377ca}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b22eb8-fac1-44f5-86b0-1bbdb41c201a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15, 4.76000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  9.15, 4.76000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  2.79, 4.76000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  2.79, 4.76000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56297bf9-82e0-4797-b04a-0f4b66546647}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e04d19db-e6b2-4182-bfea-e37835a98fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e296b33-40e1-4c4c-acf4-371be6c27a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  2.79, 2.38000000000001, 2.7,            !- X,Y,Z Vertex 2 {m}
  2.99999999999996, 2.38000000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  2.99999999999996, 4.76000000000001, 2.7, !- X,Y,Z Vertex 4 {m}
  2.79, 4.76000000000001, 2.7,            !- X,Y,Z Vertex 5 {m}
  2.79, 9.21000000000001, 2.7,            !- X,Y,Z Vertex 6 {m}
  0.209999999999952, 9.21000000000001, 2.7, !- X,Y,Z Vertex 7 {m}
  0.209999999999952, 0, 2.7;              !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {a966bfad-c9ec-4c1c-bec8-c9f6d4be9a92}, !- Handle
  Sub Surface 141,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fdf33344-af08-42d4-b599-c982c2259a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.15, 2.93366378465151, 2.1,            !- X,Y,Z Vertex 1 {m}
  9.15, 2.93366378465151, 0,              !- X,Y,Z Vertex 2 {m}
  9.15, 4.46101618343061, 0,              !- X,Y,Z Vertex 3 {m}
  9.15, 4.46101618343061, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {114a7c00-d5f1-4531-b013-80ad1a0af50f}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a8cea48-bee1-4c36-8319-0e259b301c12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01380080711014, 9.21000000000001, 2.00999720642368, !- X,Y,Z Vertex 1 {m}
  2.01380080711014, 9.21000000000001, 0.93999720642368, !- X,Y,Z Vertex 2 {m}
  0.943800807110145, 9.21000000000001, 0.93999720642368, !- X,Y,Z Vertex 3 {m}
  0.943800807110145, 9.21000000000001, 2.00999720642368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74a7d37e-7034-47df-8da3-3547588cbba7}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cb8196e-afe4-4768-b88e-34ffa5a321b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.916735684699715, 0, 2.08383322550614, !- X,Y,Z Vertex 1 {m}
  0.916735684699715, 0, 1.04383322550614, !- X,Y,Z Vertex 2 {m}
  1.95673568469972, 0, 1.04383322550614,  !- X,Y,Z Vertex 3 {m}
  1.95673568469972, 0, 2.08383322550614;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Handle
  0_LC,                                   !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.7816824504701,                       !- X Origin {m}
  38.6355312219691,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {8049c41b-800e-4dde-acb3-faad47998aaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef4e3fd6-3167-455e-b0d9-f6012e40221b}, !- Handle
  Surface 125,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6555d2aa-9c00-4dad-8f72-a1b57cf93b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75499999999995, 4.04999999999991, 2.7, !- X,Y,Z Vertex 1 {m}
  7.755, 10.16, 2.7,                      !- X,Y,Z Vertex 2 {m}
  1.60499999999998, 10.16, 2.7,           !- X,Y,Z Vertex 3 {m}
  1.60500000000005, 4.05000000000011, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2700a07c-42a8-4c64-8fc7-43f602aa30b8}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7db81b9-cf31-41f4-b208-d3ab65e2be1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.05000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 4.05000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0b762b-e7fc-4cea-baa7-85557b2f033a}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.395, 4.05000000000001, 2.7,           !- X,Y,Z Vertex 1 {m}
  1.395, 4.05000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.05000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.05000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a7650a-0dcf-4a91-96c1-89437f281f11}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.395, 4.05000000000001, 2.7,           !- X,Y,Z Vertex 1 {m}
  1.60500000000005, 4.05000000000011, 2.7, !- X,Y,Z Vertex 2 {m}
  1.60500000000006, 7.78000000000022, 2.7, !- X,Y,Z Vertex 3 {m}
  1.395, 7.77999999999999, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c3ef6e-dd65-4f36-8649-597c073046dd}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8fbfb1-4b13-4594-898b-f8daf0bf55e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60499999999998, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  1.60500000000005, 4.05000000000011, 2.7, !- X,Y,Z Vertex 2 {m}
  0, 4.05000000000001, 2.7,               !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de829ec7-cd54-4245-90f0-2c798c6874e9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3c2d19-e172-4358-9b70-6d1ac58003f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.395, 10.16, 2.7,                      !- X,Y,Z Vertex 1 {m}
  1.395, 10.16, 0,                        !- X,Y,Z Vertex 2 {m}
  1.395, 7.77999999999999, 0,             !- X,Y,Z Vertex 3 {m}
  1.395, 7.77999999999999, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb55910-02ce-42d2-a343-7d09da980e8b}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.395, 7.77999999999999, 2.7,           !- X,Y,Z Vertex 1 {m}
  1.395, 7.77999999999999, 0,             !- X,Y,Z Vertex 2 {m}
  1.395, 4.05000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  1.395, 4.05000000000001, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd2d6f8-5434-4906-bcd0-bd3d889409ae}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2336b5d2-687a-42bd-bf8f-d60ad10b8414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60500000000006, 7.78000000000022, 2.7, !- X,Y,Z Vertex 1 {m}
  1.60499999999998, 10.16, 2.7,           !- X,Y,Z Vertex 2 {m}
  1.395, 10.16, 2.7,                      !- X,Y,Z Vertex 3 {m}
  1.395, 7.77999999999999, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e79107f-1530-4bfb-ad57-a3ec6aefc27b}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52386c4-ace4-4a60-8873-17af1b971213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.755, 10.16, 2.7,                      !- X,Y,Z Vertex 1 {m}
  7.755, 10.16, 0,                        !- X,Y,Z Vertex 2 {m}
  1.395, 10.16, 0,                        !- X,Y,Z Vertex 3 {m}
  1.395, 10.16, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf9d5c5-04e7-4363-87e4-f145ed606760}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f8ac97b-f206-4fd7-b362-13a9843254c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.755, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.755, 0, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77a7e68-8686-44dd-b25d-9ad7369460c1}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d312fb3-14ce-428e-86ac-5bf088758d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.755, 10.16, 0,                        !- X,Y,Z Vertex 1 {m}
  7.755, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.05000000000001, 0,                 !- X,Y,Z Vertex 4 {m}
  1.395, 4.05000000000001, 0,             !- X,Y,Z Vertex 5 {m}
  1.395, 10.16, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8adf9f11-0485-4636-a4c7-84d457ebd61c}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.755, 0, 2.7,                          !- X,Y,Z Vertex 1 {m}
  7.755, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.755, 10.16, 0,                        !- X,Y,Z Vertex 3 {m}
  7.755, 10.16, 2.7;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cac2b746-7440-414a-bf7d-7e05fa30493f}, !- Handle
  Sub Surface 144,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8adf9f11-0485-4636-a4c7-84d457ebd61c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.755, 1.44794431421204, 2.1,           !- X,Y,Z Vertex 1 {m}
  7.755, 1.44794431421204, 0,             !- X,Y,Z Vertex 2 {m}
  7.755, 3.54794431421203, 0,             !- X,Y,Z Vertex 3 {m}
  7.755, 3.54794431421203, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ba7bcc3-7f00-45b3-aaf6-ebc368148b96}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5eb55910-02ce-42d2-a343-7d09da980e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.395, 6.66252270009515, 2.1,           !- X,Y,Z Vertex 1 {m}
  1.395, 6.66252270009515, 0.9,           !- X,Y,Z Vertex 2 {m}
  1.395, 5.46252270009516, 0.9,           !- X,Y,Z Vertex 3 {m}
  1.395, 5.46252270009516, 2.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Handle
  0_ZC1,                                  !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2366824504701,                       !- X Origin {m}
  29.2055312219691,                       !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1a72393c-6e43-4d40-bc0a-ec3df5faae98}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60e659b-8cc2-4007-8454-dfd7442555e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.54499999999988, 9.42999999999991, 2.7, !- X,Y,Z Vertex 1 {m}
  7.54499999999988, 9.42999999999991, 0,  !- X,Y,Z Vertex 2 {m}
  -5.22192193272666e-029, 9.43, 0,        !- X,Y,Z Vertex 3 {m}
  -5.22192193272666e-029, 9.43, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b810d179-9559-4da5-b2f1-a18ee077aceb}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {929ea828-4bb9-4123-9837-90c88624c0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15000000000001, 4.78000000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  6.15000000000001, 4.78000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  6.15000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.15000000000001, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d4fb85f-985a-4ab6-b12c-96762f3ac62d}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ae1063-ddee-4468-acd5-4f09f5312436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999999, 4.78000000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  8.93999999999999, 4.78000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  15.3, 4.78000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  15.3, 4.78000000000001, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325c2990-34ec-4244-bc0d-63bb626b6435}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee17943-3aab-4f74-8dde-4cb1d365019c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999999, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  8.93999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.93999999999999, 4.78000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.93999999999999, 4.78000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8ac97b-f206-4fd7-b362-13a9843254c6}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf9d5c5-04e7-4363-87e4-f145ed606760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 9.43, 2.7,                        !- X,Y,Z Vertex 1 {m}
  15.3, 9.43, 0,                          !- X,Y,Z Vertex 2 {m}
  7.54499999999988, 9.42999999999991, 0,  !- X,Y,Z Vertex 3 {m}
  7.54499999999988, 9.42999999999991, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49aae6a5-1d0d-4920-836e-96c67aafe172}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 4.78000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  15.3, 4.78000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  15.3, 9.43, 0,                          !- X,Y,Z Vertex 3 {m}
  15.3, 9.43, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d39df48-8e35-4b09-8e9a-4d224c850c3a}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa4016b-112c-4efd-ab70-dc629184f26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.78000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 4.78000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  6.15000000000001, 4.78000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.15000000000001, 4.78000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454cf4a4-a6d4-42e2-a222-3cb842f1cac6}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eaace4b-cb59-4b90-9772-db8124fd8520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 9.43, 0,                          !- X,Y,Z Vertex 1 {m}
  15.3, 4.78000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  8.93999999999999, 4.78000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.93999999999999, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  6.15000000000001, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  6.15000000000001, 4.78000000000001, 0,  !- X,Y,Z Vertex 6 {m}
  0, 4.78000000000001, 0,                 !- X,Y,Z Vertex 7 {m}
  0, 9.43, 0;                             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {569000f4-dc43-4cb3-93e3-cdd255d85c0c}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.43, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 9.43, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.78000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.78000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a21374-ea98-4bf5-8d55-725d398abecc}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9565821-1ed2-4b3b-8989-19db2f755400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3, 4.78000000000001, 2.7,            !- X,Y,Z Vertex 1 {m}
  15.3, 9.43, 2.7,                        !- X,Y,Z Vertex 2 {m}
  9.14999999999988, 9.42999999999991, 2.7, !- X,Y,Z Vertex 3 {m}
  9.14999999999988, 4.78000000000001, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4894b5eb-33ad-4613-a2fb-4dd6cc5df644}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7ee64c-5d22-4e81-b15f-db4cc9f5777d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35999999999991, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  6.35999999999991, 9.42999999999991, 2.7, !- X,Y,Z Vertex 2 {m}
  0, 9.43, 2.7,                           !- X,Y,Z Vertex 3 {m}
  0, 4.78000000000001, 2.7,               !- X,Y,Z Vertex 4 {m}
  6.15000000000001, 4.78000000000001, 2.7, !- X,Y,Z Vertex 5 {m}
  6.15000000000001, 0, 2.7;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a6987d1a-8dc0-4c5b-b35a-bc2734315a6e}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15000000000001, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  6.15000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.93999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.93999999999999, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34c4824-e317-46b4-bc57-148cc7f1102a}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbb158a2-daae-47b8-b486-94407051fa8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab1829b-dc3f-4e59-8dc3-1c0f150ec888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93999999999999, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  8.93999999999999, 4.78000000000001, 2.7, !- X,Y,Z Vertex 2 {m}
  9.14999999999988, 4.78000000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  9.14999999999988, 9.42999999999991, 2.7, !- X,Y,Z Vertex 4 {m}
  6.35999999999991, 9.42999999999991, 2.7, !- X,Y,Z Vertex 5 {m}
  6.35999999999991, 0, 2.7;               !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {f02fd262-1470-4760-ad43-bd142e9e293a}, !- Handle
  Sub Surface 146,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {49aae6a5-1d0d-4920-836e-96c67aafe172}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3, 6.0020459168062, 2.1,             !- X,Y,Z Vertex 1 {m}
  15.3, 6.0020459168062, 0,               !- X,Y,Z Vertex 2 {m}
  15.3, 8.1020459168062, 0,               !- X,Y,Z Vertex 3 {m}
  15.3, 8.1020459168062, 2.1;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c52da1c9-cc20-4cd0-9bc8-d0484485622a}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {569000f4-dc43-4cb3-93e3-cdd255d85c0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.6375551214537, 2.1,                !- X,Y,Z Vertex 1 {m}
  0, 8.6375551214537, 0.9,                !- X,Y,Z Vertex 2 {m}
  0, 5.64686468618711, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 5.64686468618711, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a17bb65d-ee76-45ae-b02b-3dea695550d1}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6987d1a-8dc0-4c5b-b35a-bc2734315a6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.07483435551851, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  7.07483435551851, 0, 0.9,               !- X,Y,Z Vertex 2 {m}
  8.27483435551851, 0, 0.9,               !- X,Y,Z Vertex 3 {m}
  8.27483435551851, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Handle
  0_VIV1,                                 !- Name
  ,                                       !- Space Type Name
  {9abc41f3-b5c6-480a-a634-6425c567a398}, !- Default Construction Set Name
  {6bc68b02-d871-4b66-b7ab-7581352fa8a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.5725451491578,                       !- X Origin {m}
  23.185360067327,                        !- Y Origin {m}
  2.3,                                    !- Z Origin {m}
  {94b35fad-2d9e-44bc-a133-6d2168de9424}, !- Building Story Name
  {f7561c73-692d-40f9-86f8-e1f81bf01360}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20a5bb42-ed81-4b4b-87da-95261f616b02}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.185862698687622, 2.43017115464208, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.185862698687622, 2.43017115464208, 0, !- X,Y,Z Vertex 2 {m}
  -0.185862698687622, 6.02017115464211, 0, !- X,Y,Z Vertex 3 {m}
  -0.185862698687622, 6.02017115464211, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a09835-9e63-47f9-9490-8b8648c62efc}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60413730131238, 6.02017115464211, 2.7, !- X,Y,Z Vertex 1 {m}
  2.60413730131238, 6.02017115464211, 0,  !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 2.43017115464208, 0,  !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 2.43017115464208, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa4016b-112c-4efd-ab70-dc629184f26f}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d39df48-8e35-4b09-8e9a-4d224c850c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.185862698687622, 10.8001711546421, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.185862698687622, 10.8001711546421, 0, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, 10.8001711546421, 0, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, 10.8001711546421, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e1ba7c-0ada-4586-9c34-bb735d709fbe}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60413730131238, 2.43017115464208, 2.7, !- X,Y,Z Vertex 1 {m}
  2.60413730131238, 2.43017115464208, 0,  !- X,Y,Z Vertex 2 {m}
  -0.185862698687622, 2.43017115464208, 0, !- X,Y,Z Vertex 3 {m}
  -0.185862698687622, 2.43017115464208, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {929ea828-4bb9-4123-9837-90c88624c0c5}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b810d179-9559-4da5-b2f1-a18ee077aceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.185862698687622, 6.02017115464211, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.185862698687622, 6.02017115464211, 0, !- X,Y,Z Vertex 2 {m}
  -0.185862698687622, 10.8001711546421, 0, !- X,Y,Z Vertex 3 {m}
  -0.185862698687622, 10.8001711546421, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee17943-3aab-4f74-8dde-4cb1d365019c}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325c2990-34ec-4244-bc0d-63bb626b6435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60413730131238, 10.8001711546421, 2.7, !- X,Y,Z Vertex 1 {m}
  2.60413730131238, 10.8001711546421, 0,  !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 6.02017115464211, 0,  !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 6.02017115464211, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2970d6-3c0d-4ea1-a720-e9d43ebb6f0f}, !- Handle
  Surface 157,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17ae607-4667-4425-b466-15b019556c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.96413730131236, -2.21982884535791, 2.7, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 10.8001711546421, 2.7, !- X,Y,Z Vertex 2 {m}
  2.81413730131227, 10.8001711546421, 2.7, !- X,Y,Z Vertex 3 {m}
  2.81413730131227, 2.43017115464238, 2.7, !- X,Y,Z Vertex 4 {m}
  -0.185862698687622, 2.43017115464208, 2.7, !- X,Y,Z Vertex 5 {m}
  -0.185862698687622, 10.8001711546421, 2.7, !- X,Y,Z Vertex 6 {m}
  -6.33586269868762, 10.8001711546421, 2.7, !- X,Y,Z Vertex 7 {m}
  -6.33586269868762, -2.21982884535791, 2.7; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0b8207aa-8f0f-4da6-ad36-145e678d59d0}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33586269868762, -2.21982884535791, 2.7, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, -2.21982884535791, 0, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, -2.21982884535791, 0, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, -2.21982884535791, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0710fc9-2b37-4768-b7eb-4fabb39d8513}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb13e04-fed1-453d-a9e1-72a58e8b5976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.96413730131236, 10.8001711546421, 0,  !- X,Y,Z Vertex 1 {m}
  8.96413730131236, -2.21982884535791, 0, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, -2.21982884535791, 0, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, 10.8001711546421, 0, !- X,Y,Z Vertex 4 {m}
  -0.185862698687622, 10.8001711546421, 0, !- X,Y,Z Vertex 5 {m}
  -0.185862698687622, 2.43017115464208, 0, !- X,Y,Z Vertex 6 {m}
  2.60413730131238, 2.43017115464208, 0,  !- X,Y,Z Vertex 7 {m}
  2.60413730131238, 10.8001711546421, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {90ae1063-ddee-4468-acd5-4f09f5312436}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d4fb85f-985a-4ab6-b12c-96762f3ac62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.96413730131236, 10.8001711546421, 2.7, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 10.8001711546421, 0,  !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 10.8001711546421, 0,  !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 10.8001711546421, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b767cc-f512-4b08-9587-1add61de5e38}, !- Handle
  Surface 161,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81413730131227, 2.43017115464238, 2.7, !- X,Y,Z Vertex 1 {m}
  2.81413730131237, 6.02017115464223, 2.7, !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 6.02017115464211, 2.7, !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 2.43017115464208, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d84f908-69e2-49d2-96b4-0342a3c686d7}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4489879a-112b-46c3-9ae6-fcee0d9c66bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81413730131237, 6.02017115464223, 2.7, !- X,Y,Z Vertex 1 {m}
  2.81413730131227, 10.8001711546421, 2.7, !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 10.8001711546421, 2.7, !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 6.02017115464211, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.96413730131236, -2.21982884535791, 2.7, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, -2.21982884535791, 0, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, 10.8001711546421, 0,  !- X,Y,Z Vertex 3 {m}
  8.96413730131236, 10.8001711546421, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3c0f02-3d49-4302-b8e3-bfde684da60e}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57fd246c-3933-46ed-b177-fd8e826b33b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33586269868762, 10.8001711546421, 2.7, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, 10.8001711546421, 0, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, -2.21982884535791, 0, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, -2.21982884535791, 2.7; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be6280b7-64f2-48c4-9399-194138c20805}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af3c0f02-3d49-4302-b8e3-bfde684da60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.33586269868762, 8.89807742302672, 2.1, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, 8.89807742302672, 0.9, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, 7.24807742302653, 0.9, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, 7.24807742302653, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c451e550-2845-4ee4-a396-17c3e0c5ab44}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a5bb42-ed81-4b4b-87da-95261f616b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.185862698687622, 3.65296933559927, 2.1, !- X,Y,Z Vertex 1 {m}
  -0.185862698687622, 3.65296933559927, 0.9, !- X,Y,Z Vertex 2 {m}
  -0.185862698687622, 4.85296933559925, 0.9, !- X,Y,Z Vertex 3 {m}
  -0.185862698687622, 4.85296933559925, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2960af8-447d-48af-b64e-824c5e6ab563}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3a09835-9e63-47f9-9490-8b8648c62efc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.60413730131238, 4.92115527116338, 2.1, !- X,Y,Z Vertex 1 {m}
  2.60413730131238, 4.92115527116338, 0.9, !- X,Y,Z Vertex 2 {m}
  2.60413730131238, 3.72115527116338, 0.9, !- X,Y,Z Vertex 3 {m}
  2.60413730131238, 3.72115527116338, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {996cf253-4ca8-4045-8014-9479cf2936a1}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af3c0f02-3d49-4302-b8e3-bfde684da60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.33586269868762, 0.107983149391242, 2.1, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, 0.107983149391242, 0.9, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, -0.737458323121061, 0.9, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, -0.737458323121061, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {182f7f00-5e34-45f9-9212-15d736f321cb}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af3c0f02-3d49-4302-b8e3-bfde684da60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.33586269868762, 4.24476337351615, 2.1, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, 4.24476337351615, 0.9, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, 3.39932190100387, 0.9, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, 3.39932190100387, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3705ca1a-d1ed-4d79-9f26-0addbf84cd35}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96413730131236, 6.68557120023272, 2.1, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 6.68557120023272, 0.9, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, 8.33557120023263, 0.9, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, 8.33557120023263, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {076cbad7-d594-4928-abce-34194baabeb7}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51e1ba7c-0ada-4586-9c34-bb735d709fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69675481869347, 2.43017115464208, 2.1, !- X,Y,Z Vertex 1 {m}
  1.69675481869347, 2.43017115464208, 0.9, !- X,Y,Z Vertex 2 {m}
  0.496754818693469, 2.43017115464208, 0.9, !- X,Y,Z Vertex 3 {m}
  0.496754818693469, 2.43017115464208, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {095c7432-f1e7-45f9-83b4-0f4d94cd2451}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96413730131236, 9.68893378451441, 2.1, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 9.68893378451441, 0.9, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, 10.1713523112276, 0.9, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, 10.1713523112276, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7fcc2eb-ec37-406f-957f-5009a87cb060}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96413730131236, 3.22416274691568, 2.1, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 3.22416274691568, 0.9, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, 4.06960421942798, 0.9, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, 4.06960421942798, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc9ea0c-04b5-4e31-bd31-8d5a5c31cc2b}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af3c0f02-3d49-4302-b8e3-bfde684da60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.33586269868762, 2.64828533960765, 2.1, !- X,Y,Z Vertex 1 {m}
  -6.33586269868762, 2.64828533960765, 0.9, !- X,Y,Z Vertex 2 {m}
  -6.33586269868762, 1.80284386709534, 0.9, !- X,Y,Z Vertex 3 {m}
  -6.33586269868762, 1.80284386709534, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {429b852c-2970-4a3e-a217-e2391fc62b51}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96413730131236, -0.912617477209232, 2.1, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, -0.912617477209232, 0.9, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, -0.0671760046969292, 0.9, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, -0.0671760046969292, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b2577aa-a273-4371-91b7-d7be14fb3351}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd8cfb1-8773-403e-b0b6-a28731d01bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96413730131236, 0.683860556699273, 2.1, !- X,Y,Z Vertex 1 {m}
  8.96413730131236, 0.683860556699273, 0.9, !- X,Y,Z Vertex 2 {m}
  8.96413730131236, 1.52930202921158, 0.9, !- X,Y,Z Vertex 3 {m}
  8.96413730131236, 1.52930202921158, 2.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e296b33-40e1-4c4c-acf4-371be6c27a37}, !- Handle
  Surface 522,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56297bf9-82e0-4797-b04a-0f4b66546647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3600000000001, 34.66, 1.34994070732919e-015, !- X,Y,Z Vertex 1 {m}
  -6.3600000000001, 30.2099999999999, 2.49581847030107e-015, !- X,Y,Z Vertex 2 {m}
  -6.15000000000014, 30.2099999999999, 2.70617017394014e-015, !- X,Y,Z Vertex 3 {m}
  -6.15000000000014, 27.8299999999999, 3.31902165166442e-015, !- X,Y,Z Vertex 4 {m}
  -6.3600000000001, 27.8299999999999, 3.10866994802535e-015, !- X,Y,Z Vertex 5 {m}
  -6.3600000000001, 25.45, 3.72152142574959e-015, !- X,Y,Z Vertex 6 {m}
  -8.93999999999999, 25.45, 1.13720049532633e-015, !- X,Y,Z Vertex 7 {m}
  -8.93999999999999, 34.66, -1.23438022309407e-015; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {addcfc41-f806-4afa-b7da-1af28779d0b3}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ac5d8d3-43b7-4c7e-a209-724910abb236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc17a901-bd52-46b4-b182-219c6dd9fe71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15, 34.66, 1.44382283906429e-015,    !- X,Y,Z Vertex 1 {m}
  -6.15000000000014, 30.2099999999999, 2.16573425859655e-015, !- X,Y,Z Vertex 2 {m}
  -6.3600000000001, 30.2099999999999, 2.16573425859702e-015, !- X,Y,Z Vertex 3 {m}
  -6.3600000000001, 34.66, 1.44382283906477e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d28149-7704-4ddb-994e-eccad615ec9b}, !- Handle
  Surface 524,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7a6600e-bf23-4014-b3da-88f4849d15fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3139afad-98da-46a1-afb2-dcaddb7d98c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.15000000000001, -8.23999999999993, 0, !- X,Y,Z Vertex 1 {m}
  9.15000000000001, -17.67, 0,            !- X,Y,Z Vertex 2 {m}
  6.35999999999999, -17.67, 0,            !- X,Y,Z Vertex 3 {m}
  6.35999999999999, -8.23999999999993, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab1829b-dc3f-4e59-8dc3-1c0f150ec888}, !- Handle
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34c4824-e317-46b4-bc57-148cc7f1102a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 17.6699999999999, 1.71708534403386e-015, !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 13.02, 1.46013798250563e-015, !- X,Y,Z Vertex 2 {m}
  -6.3600000000001, 13.02, 1.41931429608117e-015, !- X,Y,Z Vertex 3 {m}
  -6.36000000000011, 8.24000000000008, 1.15518345992957e-015, !- X,Y,Z Vertex 4 {m}
  -8.93999999999999, 8.24000000000008, 6.53635312429329e-016, !- X,Y,Z Vertex 5 {m}
  -8.93999999999999, 17.6699999999999, 1.17471351010916e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4489879a-112b-46c3-9ae6-fcee0d9c66bc}, !- Handle
  Surface 526,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d84f908-69e2-49d2-96b4-0342a3c686d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15000000000001, 13.02, 1.17310605673992e-015, !- X,Y,Z Vertex 1 {m}
  -6.15000000000001, 8.24000000000008, 6.31672492090711e-016, !- X,Y,Z Vertex 2 {m}
  -6.36000000000011, 8.24000000000008, 1.17310605673993e-015, !- X,Y,Z Vertex 3 {m}
  -6.3600000000001, 13.02, 1.71453962138911e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5376e6fc-7ddd-4550-8ed8-9ee21431b39f}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e272ec8-510b-4d3e-a5ab-5f590239d774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a495f1b2-f705-410b-be69-54df584eae0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.75500000000011, 21.72, 2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  -7.75500000000011, 17.67, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  -8.93999999999999, 17.6699999999999, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -8.93999999999999, 21.72, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5eb988-8a88-48c1-af47-81669755d87e}, !- Handle
  Surface 528,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7875469-dd33-4746-ac2f-9b131f5ce675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.69859951846227e-033, 4.65, 1.00887058490263e-015, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -8.3699999999999, 2.05332770679346e-016, !- X,Y,Z Vertex 2 {m}
  -6.15, -8.3699999999999, 6.41587858149765e-017, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 8.71379427460259e-033, 5.8071880924423e-016, !- X,Y,Z Vertex 4 {m}
  -8.93999999999999, 1.2666359961819e-032, 5.16674025866733e-016, !- X,Y,Z Vertex 5 {m}
  -8.94, -8.3699999999999, 1.14002437481965e-019, !- X,Y,Z Vertex 6 {m}
  -15.3, -8.3699999999999, -1.45880557519818e-016, !- X,Y,Z Vertex 7 {m}
  -15.3, 4.65, 6.57657256703465e-016;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f4f4021b-ccd4-4de5-949c-cc9a96a11c5f}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a1989d-c99b-40a5-8e9e-30ea599513f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -13.0199999999999, 0, !- X,Y,Z Vertex 1 {m}
  2.26173482845904e-063, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, -17.3199999999998, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, -13.0199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3f3eff-5a57-4dca-ad33-c5c3d3e49f61}, !- Handle
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1444d042-df44-441e-8ad6-f7f79bfa6a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -8.3699999999999, 0, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -13.0199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, -13.0199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.15, -8.3699999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f10126a-9d70-43cf-a830-6ee09965e2ee}, !- Handle
  Surface 531,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9fe9053-4b10-4c67-b8f7-4253fc085ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bf8227d-f29f-4d87-9542-97ac551d1703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.94, -8.3699999999999, 0,             !- X,Y,Z Vertex 1 {m}
  -8.93999999999998, -13.0199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -15.3, -13.0199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -15.3, -8.3699999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677417fa-a987-4e89-9661-f9cef46fe931}, !- Handle
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1994ee4-ed9b-49ad-92eb-69fec1db1596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05926036107945e-032, 16.5800000000001, 9.02389274415327e-016, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 8.49000000000001, -1.80477854883066e-016, !- X,Y,Z Vertex 2 {m}
  -6.14999999999989, 8.49000000000001, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 16.5800000000001, 1.26334498418146e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98b6528-a67c-48c9-adc0-3c4909690528}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {677767cf-5e88-4cd6-b3b8-9b64e644c0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95004cf-574c-4777-8c18-760ddc61a682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 8.49000000000001, -3.60955709766128e-016, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 6.11000000000002, 3.24860138789517e-015, !- X,Y,Z Vertex 2 {m}
  -6.15000000000003, 6.11000000000002, 3.97051280742744e-015, !- X,Y,Z Vertex 3 {m}
  -6.14999999999989, 8.49000000000001, 3.60955709766125e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7e7667-8b1e-445e-83dc-172e52fa1864}, !- Handle
  Surface 534,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c516fc7-2b60-40e5-8238-efc6dc1f8d5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36000000000011, 12.94, 2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  6.36000000000011, 3.73, 2.16573425859678e-015, !- X,Y,Z Vertex 2 {m}
  6.14999999999996, 3.72999999999989, 1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  6.14999999999996, 12.9399999999999, 1.80477854883065e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a94678-c671-40c2-90e7-a18ea1140e16}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9165d11-3192-4570-a010-7e6f05aa677e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999995, 16.5799999999998, 0,  !- X,Y,Z Vertex 1 {m}
  6.14999999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.5799999999998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcab17c4-9fdf-4890-8903-f584854a7912}, !- Handle
  Surface 536,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78c2f3de-8320-445f-be72-ef4317a96d10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36, 16.5799999999998, 3.42907924277778e-015, !- X,Y,Z Vertex 1 {m}
  6.36000000000011, 12.94, 3.7900349525446e-015, !- X,Y,Z Vertex 2 {m}
  6.14999999999996, 12.9399999999999, 9.02389274415129e-016, !- X,Y,Z Vertex 3 {m}
  6.14999999999995, 16.5799999999998, 5.41433564649658e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23d7f26-7480-4254-96b9-f0d8a0783daf}, !- Handle
  Surface 537,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9208034339799, 57.8816306963821, 1.353583911623e-015, !- X,Y,Z Vertex 1 {m}
  28.9208034339799, 54.2916306963821, 1.53406176650606e-015, !- X,Y,Z Vertex 2 {m}
  28.71080343398, 54.2916306963821, 2.07549533115526e-015, !- X,Y,Z Vertex 3 {m}
  28.71080343398, 57.8816306963818, 1.89501747627219e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d731f9-5bef-4659-b43c-b307f8b1bf88}, !- Handle
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e250ac9-5cc9-4e8e-b829-a02e8a139bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.0708034339799, 44.8616306963821, 3.60955709766116e-016, !- X,Y,Z Vertex 1 {m}
  35.07080343398, 40.811630696382, 3.60955709766132e-015, !- X,Y,Z Vertex 2 {m}
  28.71080343398, 40.8116306963821, 4.33146851719357e-015, !- X,Y,Z Vertex 3 {m}
  28.7108034339798, 44.8616306963822, 1.0828671292984e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9565821-1ed2-4b3b-8989-19db2f755400}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a21374-ea98-4bf5-8d55-725d398abecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9208034339799, 49.5116306963821, 1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  25.92080343398, 44.8616306963822, 1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 44.8616306963821, 1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 49.5116306963821, 1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484a6498-b527-449e-affd-207849e9d572}, !- Handle
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08132cb-7fcc-4277-9412-c52b8eede716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.92080343398, 44.8616306963822, 1.44382283906446e-015, !- X,Y,Z Vertex 1 {m}
  25.92080343398, 40.811630696382, 3.97051280742748e-015, !- X,Y,Z Vertex 2 {m}
  19.77080343398, 40.8116306963822, 3.97051280742739e-015, !- X,Y,Z Vertex 3 {m}
  19.77080343398, 44.8616306963821, 1.44382283906456e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7ee64c-5d22-4e81-b15f-db4cc9f5777d}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4894b5eb-33ad-4613-a2fb-4dd6cc5df644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9208034339799, 54.2916306963821, 1.90929951163084e-015, !- X,Y,Z Vertex 1 {m}
  28.9208034339799, 49.5116306963821, 1.5177050296324e-015, !- X,Y,Z Vertex 2 {m}
  35.0708034339799, 49.5116306963821, 9.03479121431679e-016, !- X,Y,Z Vertex 3 {m}
  35.0708034339799, 44.8616306963821, 5.22534698567089e-016, !- X,Y,Z Vertex 4 {m}
  28.7108034339798, 44.8616306963822, 1.15773417436493e-015, !- X,Y,Z Vertex 5 {m}
  28.71080343398, 54.2916306963821, 1.93027307922793e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9e250ac9-5cc9-4e8e-b829-a02e8a139bac}, !- Handle
  Surface 542,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d731f9-5bef-4659-b43c-b307f8b1bf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.920017530480489, -12.4710438578078, 2.7, !- X,Y,Z Vertex 1 {m}
  -0.920017530480489, -8.42104385780782, 2.7, !- X,Y,Z Vertex 2 {m}
  -7.28001753048055, -8.42104385780765, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.28001753048056, -12.4710438578078, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9165d11-3192-4570-a010-7e6f05aa677e}, !- Handle
  Surface 543,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a94678-c671-40c2-90e7-a18ea1140e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.13001753048056, -8.42104385780782, 2.7, !- X,Y,Z Vertex 1 {m}
  -1.13001753048056, 8.15895614219217, 2.7, !- X,Y,Z Vertex 2 {m}
  -7.28001753048051, 8.15895614219208, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.28001753048055, -8.42104385780765, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a1989d-c99b-40a5-8e9e-30ea599513f1}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55e3422f-20d3-4bff-8de4-b18c71c8f3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f4021b-ccd4-4de5-949c-cc9a96a11c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01998246951944, 8.15895614219227, 2.7, !- X,Y,Z Vertex 1 {m}
  8.01998246951944, 12.4589561421922, 2.7, !- X,Y,Z Vertex 2 {m}
  1.86998246951951, 12.4589561421922, 2.7, !- X,Y,Z Vertex 3 {m}
  1.86998246951951, 8.15895614219238, 2.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08132cb-7fcc-4277-9412-c52b8eede716}, !- Handle
  Surface 545,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff023ef3-adfa-4fc2-9115-bef54dc97e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484a6498-b527-449e-affd-207849e9d572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.755, 0, 2.7,                          !- X,Y,Z Vertex 1 {m}
  7.75499999999995, 4.04999999999991, 2.7, !- X,Y,Z Vertex 2 {m}
  1.60500000000005, 4.05000000000011, 2.7, !- X,Y,Z Vertex 3 {m}
  1.60499999999998, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b143f05f-f08a-416b-a412-06e0c136cfe4}, !- Handle
  Thermal Zone: SOT2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6fb412a-ab5c-45b5-8326-967fcae19d03}, !- Zone Air Inlet Port List
  {bb0c5804-a84d-4466-947d-9ea0d170c0f4}, !- Zone Air Exhaust Port List
  {ce16b67e-6c9c-4dbe-b7f6-06bb9d28aa36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab0e9e6c-0065-42b5-a6e9-00ef7fb20e61}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8f03add9-3aa6-4bd3-88b7-d80ddf8f837a}, !- Handle
  Node 19,                                !- Name
  {ce16b67e-6c9c-4dbe-b7f6-06bb9d28aa36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce16b67e-6c9c-4dbe-b7f6-06bb9d28aa36}, !- Handle
  {9c29c326-d616-4a00-be80-896b6e85a390}, !- Name
  {b143f05f-f08a-416b-a412-06e0c136cfe4}, !- Source Object
  11,                                     !- Outlet Port
  {8f03add9-3aa6-4bd3-88b7-d80ddf8f837a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6fb412a-ab5c-45b5-8326-967fcae19d03}, !- Handle
  Port List 97,                           !- Name
  {b143f05f-f08a-416b-a412-06e0c136cfe4}; !- HVAC Component

OS:PortList,
  {bb0c5804-a84d-4466-947d-9ea0d170c0f4}, !- Handle
  Port List 98,                           !- Name
  {b143f05f-f08a-416b-a412-06e0c136cfe4}; !- HVAC Component

OS:Sizing:Zone,
  {dad9a765-0905-4987-aa53-1238c0d9838f}, !- Handle
  {b143f05f-f08a-416b-a412-06e0c136cfe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25b268ab-62ec-40ed-aa32-64826f6bfd28}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {b143f05f-f08a-416b-a412-06e0c136cfe4}; !- Thermal Zone

OS:ThermalZone,
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}, !- Handle
  Thermal Zone: 0_VIV3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75918c06-9b74-4906-8ca1-bd44280d7596}, !- Zone Air Inlet Port List
  {afa64528-d823-42c5-91aa-2f646f1d816d}, !- Zone Air Exhaust Port List
  {09baa63c-9859-4c32-a3f2-fa27a3ae2341}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {677e7e45-6172-455b-bd88-ee4e472b895d}, !- Group Rendering Name
  {37fc73c0-0f29-4a65-aba3-20bf469bc1fb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7ca48870-1760-4b74-9636-c865b5d7267c}, !- Handle
  Node 50,                                !- Name
  {09baa63c-9859-4c32-a3f2-fa27a3ae2341}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09baa63c-9859-4c32-a3f2-fa27a3ae2341}, !- Handle
  {47b962fb-6341-43b2-bd61-2a98db104833}, !- Name
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}, !- Source Object
  11,                                     !- Outlet Port
  {7ca48870-1760-4b74-9636-c865b5d7267c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75918c06-9b74-4906-8ca1-bd44280d7596}, !- Handle
  Port List 99,                           !- Name
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}; !- HVAC Component

OS:PortList,
  {afa64528-d823-42c5-91aa-2f646f1d816d}, !- Handle
  Port List 100,                          !- Name
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}; !- HVAC Component

OS:Sizing:Zone,
  {7313066a-4f89-4a97-b9d9-0500e43c5f61}, !- Handle
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e6dcc45-0dbf-4c16-a49a-c20ae3e1301a}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {e9d38ac9-a8f6-467d-97f7-06e91da4a107}; !- Thermal Zone

OS:ThermalZone,
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}, !- Handle
  Thermal Zone: 0_ZC3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {537c243f-6008-48ec-8841-4eff60f23db2}, !- Zone Air Inlet Port List
  {e301df4f-7495-4ad4-970f-192fe7ef79fa}, !- Zone Air Exhaust Port List
  {2fd190be-6d76-44e8-ba16-5e642afd5c1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a9ad3bf-40e9-4df1-84dd-9c5e364d6875}, !- Group Rendering Name
  {df9697b2-4540-4c5d-bf4c-019a6a6b0f70}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {31a38783-79e7-42cc-918b-f9b3d8c97f01}, !- Handle
  Node 51,                                !- Name
  {2fd190be-6d76-44e8-ba16-5e642afd5c1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fd190be-6d76-44e8-ba16-5e642afd5c1b}, !- Handle
  {59e5759b-e70a-4feb-b357-bbb724e57e9d}, !- Name
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}, !- Source Object
  11,                                     !- Outlet Port
  {31a38783-79e7-42cc-918b-f9b3d8c97f01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {537c243f-6008-48ec-8841-4eff60f23db2}, !- Handle
  Port List 101,                          !- Name
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}; !- HVAC Component

OS:PortList,
  {e301df4f-7495-4ad4-970f-192fe7ef79fa}, !- Handle
  Port List 102,                          !- Name
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}; !- HVAC Component

OS:Sizing:Zone,
  {114a9e36-6749-48bc-9ea2-eb37fb226032}, !- Handle
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73819b5a-a854-4cf2-9339-2aedf0b463c0}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {82aa2fd6-6952-4f57-917d-91cba3e615ec}; !- Thermal Zone

OS:ThermalZone,
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}, !- Handle
  Thermal Zone: 0_VIV2,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e1a7028-2e78-49f1-8e34-367efc9d951c}, !- Zone Air Inlet Port List
  {5bcbb849-8c7e-48fe-bb71-545cd1f192e9}, !- Zone Air Exhaust Port List
  {2476a6ae-f771-4981-a6db-0d3d34b969fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dabf1c55-6a58-4481-bf69-ac07716a7c03}, !- Group Rendering Name
  {42062f95-6068-483c-b8ee-cb42ee9ec3f2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b0e09839-28c8-4eea-8aac-7ec0aaceee87}, !- Handle
  Node 52,                                !- Name
  {2476a6ae-f771-4981-a6db-0d3d34b969fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2476a6ae-f771-4981-a6db-0d3d34b969fb}, !- Handle
  {2ba827fa-8615-4b20-a20b-50d61576c46c}, !- Name
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}, !- Source Object
  11,                                     !- Outlet Port
  {b0e09839-28c8-4eea-8aac-7ec0aaceee87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e1a7028-2e78-49f1-8e34-367efc9d951c}, !- Handle
  Port List 103,                          !- Name
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}; !- HVAC Component

OS:PortList,
  {5bcbb849-8c7e-48fe-bb71-545cd1f192e9}, !- Handle
  Port List 104,                          !- Name
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}; !- HVAC Component

OS:Sizing:Zone,
  {36d824e5-222e-4d38-a888-d2683e06ab78}, !- Handle
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c833cbf8-15c5-4cdd-a615-fe8c2d4270e7}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {ddbcfb59-3015-48d3-9c7d-4f1d176e8489}; !- Thermal Zone

OS:ThermalZone,
  {f7561c73-692d-40f9-86f8-e1f81bf01360}, !- Handle
  Thermal Zone: 0_VIV1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db6b7080-16e6-4d97-94c4-9d25cfdc91cb}, !- Zone Air Inlet Port List
  {6172b8ce-755a-4066-8a92-2e0094fd98f8}, !- Zone Air Exhaust Port List
  {6cbd7406-a446-4496-ad8f-8c9dc7d3a090}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e18c7cf9-b35e-4660-9fae-a1a8669224fa}, !- Group Rendering Name
  {5c5b94a0-3e6d-4dfd-8172-b79ebbf35a59}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4e7925c3-6ce3-40e0-8d0a-250cb4d87d6e}, !- Handle
  Node 53,                                !- Name
  {6cbd7406-a446-4496-ad8f-8c9dc7d3a090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cbd7406-a446-4496-ad8f-8c9dc7d3a090}, !- Handle
  {44a16d3d-82b1-4e14-8226-b9844b258bcc}, !- Name
  {f7561c73-692d-40f9-86f8-e1f81bf01360}, !- Source Object
  11,                                     !- Outlet Port
  {4e7925c3-6ce3-40e0-8d0a-250cb4d87d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db6b7080-16e6-4d97-94c4-9d25cfdc91cb}, !- Handle
  Port List 105,                          !- Name
  {f7561c73-692d-40f9-86f8-e1f81bf01360}; !- HVAC Component

OS:PortList,
  {6172b8ce-755a-4066-8a92-2e0094fd98f8}, !- Handle
  Port List 106,                          !- Name
  {f7561c73-692d-40f9-86f8-e1f81bf01360}; !- HVAC Component

OS:Sizing:Zone,
  {5004f78a-5aea-4580-87c4-c765a12e84d1}, !- Handle
  {f7561c73-692d-40f9-86f8-e1f81bf01360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1aac9267-3724-4c73-806f-f53f0678462b}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {f7561c73-692d-40f9-86f8-e1f81bf01360}; !- Thermal Zone

OS:ThermalZone,
  {988c47b7-1383-40a6-8008-17ca553c779d}, !- Handle
  Thermal Zone: SOT1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {558c91a7-0749-441e-af23-ea711d0473f2}, !- Zone Air Inlet Port List
  {fd4862a8-991c-4ce2-96e1-14da3b637584}, !- Zone Air Exhaust Port List
  {c54151db-3e1d-4d44-b46c-b0f92e8209fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11168230-1426-4930-aaa1-023e5ae47878}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9ea19d63-997a-4ca1-b5c0-acd1769fbb0b}, !- Handle
  Node 54,                                !- Name
  {c54151db-3e1d-4d44-b46c-b0f92e8209fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c54151db-3e1d-4d44-b46c-b0f92e8209fb}, !- Handle
  {6e23ad69-223c-4ed4-aa05-5cf5edca7d48}, !- Name
  {988c47b7-1383-40a6-8008-17ca553c779d}, !- Source Object
  11,                                     !- Outlet Port
  {9ea19d63-997a-4ca1-b5c0-acd1769fbb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {558c91a7-0749-441e-af23-ea711d0473f2}, !- Handle
  Port List 107,                          !- Name
  {988c47b7-1383-40a6-8008-17ca553c779d}; !- HVAC Component

OS:PortList,
  {fd4862a8-991c-4ce2-96e1-14da3b637584}, !- Handle
  Port List 108,                          !- Name
  {988c47b7-1383-40a6-8008-17ca553c779d}; !- HVAC Component

OS:Sizing:Zone,
  {b29401e3-d0e0-4785-8a46-a33d388b2fc0}, !- Handle
  {988c47b7-1383-40a6-8008-17ca553c779d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ef6f487-595f-425b-9eee-207de05dd983}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {988c47b7-1383-40a6-8008-17ca553c779d}; !- Thermal Zone

OS:ThermalZone,
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}, !- Handle
  Thermal Zone: 0_ZC1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {529d6b5c-6edb-402d-898f-e9c70a8824d2}, !- Zone Air Inlet Port List
  {05827af6-5512-4cf0-85cb-dca0821cb0dd}, !- Zone Air Exhaust Port List
  {7ec1dcd6-23dc-4f44-a85b-8c1a67f29be2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbe49c64-1010-448d-8de9-d272c6282589}, !- Group Rendering Name
  {335c8a7e-d94e-4cb6-bc29-ce227af1b5e2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {11685be9-247e-4620-9c5b-dbaf2c3b04da}, !- Handle
  Node 55,                                !- Name
  {7ec1dcd6-23dc-4f44-a85b-8c1a67f29be2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec1dcd6-23dc-4f44-a85b-8c1a67f29be2}, !- Handle
  {60d14543-f2db-4e17-9337-6ad557dfe8f6}, !- Name
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}, !- Source Object
  11,                                     !- Outlet Port
  {11685be9-247e-4620-9c5b-dbaf2c3b04da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {529d6b5c-6edb-402d-898f-e9c70a8824d2}, !- Handle
  Port List 109,                          !- Name
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}; !- HVAC Component

OS:PortList,
  {05827af6-5512-4cf0-85cb-dca0821cb0dd}, !- Handle
  Port List 110,                          !- Name
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}; !- HVAC Component

OS:Sizing:Zone,
  {6093296b-a4ee-46df-aef9-541bb7790dd0}, !- Handle
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {603cf1ec-09b2-4342-9a04-aac1f062c9cf}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {a3775f47-2e9e-4ad7-a2ba-9e4d2824490b}; !- Thermal Zone

OS:ThermalZone,
  {f1500948-180f-4a6f-b018-15e6461cd65e}, !- Handle
  Thermal Zone: 0_ZC2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e105b72-6a87-4c1d-873a-03d075b61770}, !- Zone Air Inlet Port List
  {83bacfa8-e8c5-4bc8-adf1-e6a4a6af16d6}, !- Zone Air Exhaust Port List
  {652a6927-c1a8-46db-a564-37832383a3d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cad431a-164d-4186-9468-0cb48d7835ca}, !- Group Rendering Name
  {c34b2541-e906-4a79-bddb-1a7e697713d8}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fe18c8f4-d24c-49d4-be89-2ab5ec042a39}, !- Handle
  Node 56,                                !- Name
  {652a6927-c1a8-46db-a564-37832383a3d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {652a6927-c1a8-46db-a564-37832383a3d4}, !- Handle
  {dcba0df8-9a66-4067-8e47-5d238a23f66b}, !- Name
  {f1500948-180f-4a6f-b018-15e6461cd65e}, !- Source Object
  11,                                     !- Outlet Port
  {fe18c8f4-d24c-49d4-be89-2ab5ec042a39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e105b72-6a87-4c1d-873a-03d075b61770}, !- Handle
  Port List 111,                          !- Name
  {f1500948-180f-4a6f-b018-15e6461cd65e}; !- HVAC Component

OS:PortList,
  {83bacfa8-e8c5-4bc8-adf1-e6a4a6af16d6}, !- Handle
  Port List 112,                          !- Name
  {f1500948-180f-4a6f-b018-15e6461cd65e}; !- HVAC Component

OS:Sizing:Zone,
  {6456f276-80fb-437b-a943-a0875ffadcea}, !- Handle
  {f1500948-180f-4a6f-b018-15e6461cd65e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c86bcd1-88dd-43a9-98e1-a5ff0e4cf142}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {f1500948-180f-4a6f-b018-15e6461cd65e}; !- Thermal Zone

OS:ThermalZone,
  {8049c41b-800e-4dde-acb3-faad47998aaf}, !- Handle
  Thermal Zone: 0_LC,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e9f74bc-58c4-4c14-a360-50a613a691c1}, !- Zone Air Inlet Port List
  {665ea36d-08e6-4217-99b7-d3c56293f08e}, !- Zone Air Exhaust Port List
  {974fcb9a-5750-4862-b6c0-473d319c3ae5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b12ee8c5-6612-4b35-9374-57b0519541fe}, !- Group Rendering Name
  {b71b472f-11db-4dcc-b6e8-51521bdaeaff}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e0d9a517-4144-428e-a0e4-7e68bfbc0fe5}, !- Handle
  Node 57,                                !- Name
  {974fcb9a-5750-4862-b6c0-473d319c3ae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {974fcb9a-5750-4862-b6c0-473d319c3ae5}, !- Handle
  {293c5c47-9078-4c25-836b-6e5fa3965453}, !- Name
  {8049c41b-800e-4dde-acb3-faad47998aaf}, !- Source Object
  11,                                     !- Outlet Port
  {e0d9a517-4144-428e-a0e4-7e68bfbc0fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e9f74bc-58c4-4c14-a360-50a613a691c1}, !- Handle
  Port List 113,                          !- Name
  {8049c41b-800e-4dde-acb3-faad47998aaf}; !- HVAC Component

OS:PortList,
  {665ea36d-08e6-4217-99b7-d3c56293f08e}, !- Handle
  Port List 114,                          !- Name
  {8049c41b-800e-4dde-acb3-faad47998aaf}; !- HVAC Component

OS:Sizing:Zone,
  {e838155e-990f-4156-a3dc-c3acbf68a37e}, !- Handle
  {8049c41b-800e-4dde-acb3-faad47998aaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd84aef3-2270-4c29-8542-005c0fbcb506}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {8049c41b-800e-4dde-acb3-faad47998aaf}; !- Thermal Zone

OS:Rendering:Color,
  {ab0e9e6c-0065-42b5-a6e9-00ef7fb20e61}, !- Handle
  Rendering Color 373,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {677e7e45-6172-455b-bd88-ee4e472b895d}, !- Handle
  Rendering Color 374,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a9ad3bf-40e9-4df1-84dd-9c5e364d6875}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dabf1c55-6a58-4481-bf69-ac07716a7c03}, !- Handle
  Rendering Color 376,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e18c7cf9-b35e-4660-9fae-a1a8669224fa}, !- Handle
  Rendering Color 377,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11168230-1426-4930-aaa1-023e5ae47878}, !- Handle
  Rendering Color 378,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbe49c64-1010-448d-8de9-d272c6282589}, !- Handle
  Rendering Color 379,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cad431a-164d-4186-9468-0cb48d7835ca}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b12ee8c5-6612-4b35-9374-57b0519541fe}, !- Handle
  Rendering Color 381,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:WeatherFile,
  {f39c39ca-3519-4eac-9026-faf2aa352ac7}, !- Handle
  D3_peninsula,                           !- City
  -,                                      !- State Province Region
  ESP,                                    !- Country
  CTE_DB_HE,                              !- Data Source
  ,                                       !- WMO Number
  40.68,                                  !- Latitude {deg}
  -4.13,                                  !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  667,                                    !- Elevation {m}
  file:files/D3_peninsula.epw,            !- Url
  65D14084;                               !- Checksum

OS:BuildingStory,
  {44b57c43-8047-4e9f-95a8-faa7b1f9b9f7}, !- Handle
  Sotano -1,                              !- Name
  -2.3,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ed0c2892-676a-4d04-9349-9c2c29bb095c}; !- Group Rendering Name

OS:Rendering:Color,
  {ed0c2892-676a-4d04-9349-9c2c29bb095c}, !- Handle
  Rendering Color 382,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:BuildingStory,
  {8be5d412-37d8-49e9-b8fc-e83b61b4b51c}, !- Handle
  Sotano -2,                              !- Name
  -4.6,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6333ac25-8899-4d38-918c-145159c9c772}; !- Group Rendering Name

OS:Rendering:Color,
  {6333ac25-8899-4d38-918c-145159c9c772}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {41870d19-8e54-4495-a973-365f958c5ebb}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {147f066e-c686-41f4-99a4-80950995dbb9}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e56a500-48ea-4821-b7b7-809e9bce39dc}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9191642c-1e78-4e71-9a57-da71e538989b}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc973f83-a025-49ef-8be2-2323268a52d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edbdaccf-2638-423e-bcc8-0a33be1bbabc}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9697b2-4540-4c5d-bf4c-019a6a6b0f70}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c34b2541-e906-4a79-bddb-1a7e697713d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {447cda6f-c101-44ba-8e52-9934ae73e1c0}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37fc73c0-0f29-4a65-aba3-20bf469bc1fb}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cfe39bc-6209-49dc-8443-4b4d18757480}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {461ce270-6b80-4083-8963-b6377ed50566}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42062f95-6068-483c-b8ee-cb42ee9ec3f2}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b71b472f-11db-4dcc-b6e8-51521bdaeaff}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15de3e15-64e4-47c9-9b00-0c709db8f4db}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {335c8a7e-d94e-4cb6-bc29-ce227af1b5e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d491672-3501-4f59-b925-6f23cdff4d3b}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d229611a-f7b1-44d1-9356-2bdadd6677e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c5b94a0-3e6d-4dfd-8172-b79ebbf35a59}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dafe589-e671-407c-814e-af5b66b9173e}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44c8fc1e-dff3-4342-b8c4-efda32209665}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {f39a3da6-eba3-4b04-85d4-de8842da5397}, !- Heating Setpoint Temperature Schedule Name
  {10105971-3f68-4579-9506-bf26b2114eba}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Handle
  Circuito ACS,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {35518b9a-376c-44d1-9c68-5a9012985a5a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d7065191-9a0f-4b86-b1a8-a0e061493173}, !- Plant Side Inlet Node Name
  {bfcb4898-5086-4be6-8c87-e3e0bc63af9d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5a15f5f9-91c1-4ef0-a879-e6a64b989f77}, !- Demand Side Inlet Node Name
  {fd6ea416-64b6-47c6-b8f2-b7091f4e8ed2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c9d06192-03e5-46af-8bb6-ef196e418314}, !- Handle
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {05c001b4-5dcf-4bed-b012-b823f3ee0416}, !- Handle
  Node 58,                                !- Name
  {d7065191-9a0f-4b86-b1a8-a0e061493173}, !- Inlet Port
  {dc456936-f0fe-4bec-942f-fdcb38f673dc}; !- Outlet Port

OS:Node,
  {35518b9a-376c-44d1-9c68-5a9012985a5a}, !- Handle
  Node 59,                                !- Name
  {f79cfc7f-a4ed-4a55-a845-adfcf1251d28}, !- Inlet Port
  {bfcb4898-5086-4be6-8c87-e3e0bc63af9d}; !- Outlet Port

OS:Node,
  {4e55d900-9854-4b28-85aa-430b42a26eeb}, !- Handle
  Node 60,                                !- Name
  {a95d360b-468d-43ba-a30a-76a802445320}, !- Inlet Port
  {3a936ca0-b462-4cdd-a081-0a4c89d74f2f}; !- Outlet Port

OS:Connector:Mixer,
  {04b5faaa-bcb5-4f0b-adc3-8a95d2e16fd7}, !- Handle
  Connector Mixer 1,                      !- Name
  {f79cfc7f-a4ed-4a55-a845-adfcf1251d28}, !- Outlet Branch Name
  {e6c5ec8c-00e5-468c-a3ca-13fd908e3591}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {76c346a3-ddcd-4772-8578-00c00a77aa4e}, !- Handle
  Connector Splitter 1,                   !- Name
  {5807df02-3054-493e-8ca2-4ddb328156f2}, !- Inlet Branch Name
  {a95d360b-468d-43ba-a30a-76a802445320}; !- Outlet Branch Name 1

OS:Connection,
  {d7065191-9a0f-4b86-b1a8-a0e061493173}, !- Handle
  {4f0e5e63-5999-40c7-87cc-3eb7161130a4}, !- Name
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Source Object
  13,                                     !- Outlet Port
  {05c001b4-5dcf-4bed-b012-b823f3ee0416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95d360b-468d-43ba-a30a-76a802445320}, !- Handle
  {1a36a7c8-31b0-46cc-bf37-0a98d0993fa9}, !- Name
  {76c346a3-ddcd-4772-8578-00c00a77aa4e}, !- Source Object
  3,                                      !- Outlet Port
  {4e55d900-9854-4b28-85aa-430b42a26eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79cfc7f-a4ed-4a55-a845-adfcf1251d28}, !- Handle
  {3a6fd39d-fb85-4cc8-b8e0-6d41a1d42f38}, !- Name
  {04b5faaa-bcb5-4f0b-adc3-8a95d2e16fd7}, !- Source Object
  2,                                      !- Outlet Port
  {35518b9a-376c-44d1-9c68-5a9012985a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcb4898-5086-4be6-8c87-e3e0bc63af9d}, !- Handle
  {b2d4f8cd-a394-433c-b5c7-605e1a9105d4}, !- Name
  {35518b9a-376c-44d1-9c68-5a9012985a5a}, !- Source Object
  3,                                      !- Outlet Port
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bb6ebc0f-d24d-436d-bd5d-58657dc40728}, !- Handle
  Node 61,                                !- Name
  {5a15f5f9-91c1-4ef0-a879-e6a64b989f77}, !- Inlet Port
  {ef112b9c-05d6-4f8f-ac97-9729cdf33511}; !- Outlet Port

OS:Node,
  {34d61f24-1d33-4779-8e64-13bfef1ae6ea}, !- Handle
  Node 62,                                !- Name
  {709e6168-5729-45fb-9947-091e0b398d17}, !- Inlet Port
  {fd6ea416-64b6-47c6-b8f2-b7091f4e8ed2}; !- Outlet Port

OS:Node,
  {7b1c74b9-34bf-485b-bce9-c8c71827e5b5}, !- Handle
  Node 63,                                !- Name
  {f7de59a1-9791-40a5-8093-de0af79e3513}, !- Inlet Port
  {e39e24a2-3b65-4159-9968-80c4a5107483}; !- Outlet Port

OS:Connector:Mixer,
  {3e33eff8-c4d8-4392-ae4c-868de45aa4a3}, !- Handle
  Connector Mixer 2,                      !- Name
  {709e6168-5729-45fb-9947-091e0b398d17}, !- Outlet Branch Name
  {0ab6f8f3-f069-4807-965d-990a859646f2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7acfc959-0ad8-490a-b97e-3f8148598cfd}, !- Handle
  Connector Splitter 2,                   !- Name
  {ef112b9c-05d6-4f8f-ac97-9729cdf33511}, !- Inlet Branch Name
  {f7de59a1-9791-40a5-8093-de0af79e3513}; !- Outlet Branch Name 1

OS:Connection,
  {5a15f5f9-91c1-4ef0-a879-e6a64b989f77}, !- Handle
  {b64559c7-c5f2-43b3-bae9-12b2f1bf1a45}, !- Name
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Source Object
  16,                                     !- Outlet Port
  {bb6ebc0f-d24d-436d-bd5d-58657dc40728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef112b9c-05d6-4f8f-ac97-9729cdf33511}, !- Handle
  {d1645331-7232-4572-8cc5-f4214c2b69a1}, !- Name
  {bb6ebc0f-d24d-436d-bd5d-58657dc40728}, !- Source Object
  3,                                      !- Outlet Port
  {7acfc959-0ad8-490a-b97e-3f8148598cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7de59a1-9791-40a5-8093-de0af79e3513}, !- Handle
  {c8624745-d35b-4d75-8505-189b37dd74a8}, !- Name
  {7acfc959-0ad8-490a-b97e-3f8148598cfd}, !- Source Object
  3,                                      !- Outlet Port
  {7b1c74b9-34bf-485b-bce9-c8c71827e5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709e6168-5729-45fb-9947-091e0b398d17}, !- Handle
  {002b4994-5c85-40a0-991d-b26ea707fb3d}, !- Name
  {3e33eff8-c4d8-4392-ae4c-868de45aa4a3}, !- Source Object
  2,                                      !- Outlet Port
  {34d61f24-1d33-4779-8e64-13bfef1ae6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6ea416-64b6-47c6-b8f2-b7091f4e8ed2}, !- Handle
  {8c281e85-ca84-4c3e-ba1d-84e2135a4dbe}, !- Name
  {34d61f24-1d33-4779-8e64-13bfef1ae6ea}, !- Source Object
  3,                                      !- Outlet Port
  {9f42ccf3-d8a7-475a-94f4-270270591aba}, !- Target Object
  17;                                     !- Inlet Port

OS:DistrictHeating,
  {52290088-b94e-4738-bda9-b68948eea24d}, ! Handle
  District Heating,                       ! Name
  {3a936ca0-b462-4cdd-a081-0a4c89d74f2f}, ! Hot Water Inlet Node Name
  {a1f75967-5dee-4da5-8597-c4816aef2bef}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {70a6819d-9a8d-4f2e-b20f-99d09badf056}, !- Handle
  Node 64,                                !- Name
  {a1f75967-5dee-4da5-8597-c4816aef2bef}, !- Inlet Port
  {e6c5ec8c-00e5-468c-a3ca-13fd908e3591}; !- Outlet Port

OS:Connection,
  {3a936ca0-b462-4cdd-a081-0a4c89d74f2f}, !- Handle
  {939d0aa4-a6b3-40b1-a7ab-bbdad5ace100}, !- Name
  {4e55d900-9854-4b28-85aa-430b42a26eeb}, !- Source Object
  3,                                      !- Outlet Port
  {52290088-b94e-4738-bda9-b68948eea24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f75967-5dee-4da5-8597-c4816aef2bef}, !- Handle
  {bbbc47b6-f880-4a24-ac78-659166d60e98}, !- Name
  {52290088-b94e-4738-bda9-b68948eea24d}, !- Source Object
  3,                                      !- Outlet Port
  {70a6819d-9a8d-4f2e-b20f-99d09badf056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c5ec8c-00e5-468c-a3ca-13fd908e3591}, !- Handle
  {f90253dd-c1f6-43ac-a426-1338a5c522e3}, !- Name
  {70a6819d-9a8d-4f2e-b20f-99d09badf056}, !- Source Object
  3,                                      !- Outlet Port
  {04b5faaa-bcb5-4f0b-adc3-8a95d2e16fd7}, !- Target Object
  3;                                      !- Inlet Port

OS:SolarCollector:FlatPlate:Water,
  {2c975913-47a2-42b6-afe8-88ca7f823ba4}, !- Handle
  Solar Collector Flat Plate Water,       !- Name
  {2f59ebe5-cb66-4b73-8c12-d7fdd40996c9}, !- SolarCollectorPerformance Name
  {3334c644-2692-4ea3-bc44-7ad24df71957}, !- Surface Name
  {8be2a46f-9b4c-4d98-9c27-293d72469558}, !- Inlet Node Name
  {985ac684-c974-43c6-a163-233cd208c698}, !- Outlet Node Name
  ;                                       !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {2f59ebe5-cb66-4b73-8c12-d7fdd40996c9}, !- Handle
  Alternate Energy Technologies AE-32,    !- Name
  2.9646,                                 !- Gross Area {m2}
  Water,                                  !- Test Fluid
  3.88e-005,                              !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.691,                                  !- Coefficient 1 of Efficiency Equation {dimensionless}
  -0.00193,                               !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1939,                                !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {f0986b67-40ec-4e54-9b9a-9b36d7e8263e}, !- Handle
  Node 65,                                !- Name
  {985ac684-c974-43c6-a163-233cd208c698}, !- Inlet Port
  {5807df02-3054-493e-8ca2-4ddb328156f2}; !- Outlet Port

OS:Connection,
  {985ac684-c974-43c6-a163-233cd208c698}, !- Handle
  {dc2092f5-209b-4647-a8f7-2a1812acfc0a}, !- Name
  {2c975913-47a2-42b6-afe8-88ca7f823ba4}, !- Source Object
  5,                                      !- Outlet Port
  {f0986b67-40ec-4e54-9b9a-9b36d7e8263e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5807df02-3054-493e-8ca2-4ddb328156f2}, !- Handle
  {db553909-de86-463b-8474-ae2810cc37fe}, !- Name
  {f0986b67-40ec-4e54-9b9a-9b36d7e8263e}, !- Source Object
  3,                                      !- Outlet Port
  {76c346a3-ddcd-4772-8578-00c00a77aa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {875cff67-b018-42eb-a498-7c65ec7e6fd3}, !- Handle
  Const Spd Pump,                         !- Name
  {dc456936-f0fe-4bec-942f-fdcb38f673dc}, !- Inlet Node Name
  {5aaff7b2-bf0a-42c0-aa3f-0c6145883d4b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {09de2183-60f8-4c7b-bb1c-184554eca008}, !- Handle
  Node 66,                                !- Name
  {5aaff7b2-bf0a-42c0-aa3f-0c6145883d4b}, !- Inlet Port
  {8be2a46f-9b4c-4d98-9c27-293d72469558}; !- Outlet Port

OS:Connection,
  {dc456936-f0fe-4bec-942f-fdcb38f673dc}, !- Handle
  {49f6f953-8583-4057-a8f7-8eac7d4c33c2}, !- Name
  {05c001b4-5dcf-4bed-b012-b823f3ee0416}, !- Source Object
  3,                                      !- Outlet Port
  {875cff67-b018-42eb-a498-7c65ec7e6fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaff7b2-bf0a-42c0-aa3f-0c6145883d4b}, !- Handle
  {6a74af18-0a63-4b14-b389-50b3a2197a0e}, !- Name
  {875cff67-b018-42eb-a498-7c65ec7e6fd3}, !- Source Object
  3,                                      !- Outlet Port
  {09de2183-60f8-4c7b-bb1c-184554eca008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be2a46f-9b4c-4d98-9c27-293d72469558}, !- Handle
  {f2177398-9675-453d-8a16-5c3f8ea4a8ce}, !- Name
  {09de2183-60f8-4c7b-bb1c-184554eca008}, !- Source Object
  3,                                      !- Outlet Port
  {2c975913-47a2-42b6-afe8-88ca7f823ba4}, !- Target Object
  4;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {4c36cae8-3b07-416f-9f69-7f8bb9c96232}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {1b6644ac-c331-47f7-8fe7-24fe8e421f5d}, ! Schedule Name
  {35518b9a-376c-44d1-9c68-5a9012985a5a}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {07dec5bd-1bd4-4ab0-8026-a5256e0d7eee}, ! Handle
  Hot Water Temperature,                  ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  {463ceca8-c8da-4cb4-b42d-391a120ff5dc}, ! Default Day Schedule Name
  {f913d764-a7f8-4bca-a390-b65ca6fc8027}, ! Summer Design Day Schedule Name
  {e3e07037-9a05-433a-ae3d-d1ab63a099b9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {463ceca8-c8da-4cb4-b42d-391a120ff5dc}, ! Handle
  Hot Water Temperature Default 2,        ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {f913d764-a7f8-4bca-a390-b65ca6fc8027}, ! Handle
  Hot Water Temperature Summer Design Day 2, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {e3e07037-9a05-433a-ae3d-d1ab63a099b9}, ! Handle
  Hot Water Temperature Winter Design Day 2, ! Name
  {ae0a9df5-cb98-4c78-bce5-3089e79621ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:WaterUse:Connections,
  {4048e511-ee06-4d38-8ced-3a6f7630db67}, ! Handle
  Water Use Connection,                   ! Name
  {e39e24a2-3b65-4159-9968-80c4a5107483}, ! Inlet Node Name
  {1e76d8dc-b810-460e-99dc-fdc670cdbc1f}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15862cb5-9f75-4f6d-9a9c-2b562ff66f18}; !- Water Use Equipment Name 1

OS:Node,
  {7511d74b-3e66-455a-9c17-3e27f5ccee4b}, !- Handle
  Node 67,                                !- Name
  {1e76d8dc-b810-460e-99dc-fdc670cdbc1f}, !- Inlet Port
  {0ab6f8f3-f069-4807-965d-990a859646f2}; !- Outlet Port

OS:Connection,
  {e39e24a2-3b65-4159-9968-80c4a5107483}, !- Handle
  {eb62171c-5c8d-4f94-b435-c1fbb8c680bc}, !- Name
  {7b1c74b9-34bf-485b-bce9-c8c71827e5b5}, !- Source Object
  3,                                      !- Outlet Port
  {4048e511-ee06-4d38-8ced-3a6f7630db67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e76d8dc-b810-460e-99dc-fdc670cdbc1f}, !- Handle
  {7753fe7d-27f9-405b-96c5-78dfacc69230}, !- Name
  {4048e511-ee06-4d38-8ced-3a6f7630db67}, !- Source Object
  3,                                      !- Outlet Port
  {7511d74b-3e66-455a-9c17-3e27f5ccee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab6f8f3-f069-4807-965d-990a859646f2}, !- Handle
  {107e1185-0cb0-42a9-84c1-ec1c99edfb99}, !- Name
  {7511d74b-3e66-455a-9c17-3e27f5ccee4b}, !- Source Object
  3,                                      !- Outlet Port
  {3e33eff8-c4d8-4392-ae4c-868de45aa4a3}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {15862cb5-9f75-4f6d-9a9c-2b562ff66f18}, ! Handle
  Water Fixture 1,                        ! Name
  {f6bf324e-3196-4bac-bf72-d7628b556c57}, ! Water Use Equipment Definition Name
  {be6bfc64-bdcd-415a-b14e-c02851dd60e6}, !- Space Name
  {d5ec0861-f574-49de-b806-4be28a1320c3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {995c4c2b-9626-4ebd-a24e-c381a08411df}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

