
Version,
  8.5;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {3d4133bc-c8e4-453b-9cbd-3a66560bd374}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  CTE_Res_PLANTILLA,                      !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  garaje,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  32.3225952321272,                       !- X Origin {m}
  -0.157486503686956,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 7.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 7.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 7.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Roof,                                   !- Surface Type
  CTE_Ref_Cubierta_zona D,                !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 0.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 7.26576928277233, 3, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 7.26576928277233, 3,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 0.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02373677625, 0.26576928277233, 3,   !- X,Y,Z Vertex 1 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 2 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 3 {m}
  -9.02373677624998, 0.26576928277233, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  GlassDoor,                              !- Surface Type
  CTE_Ref_Huecos_zona D,                  !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  CTE_Ref_marco_zona D,                   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.22373677625, 0.26576928277233, 2.1, !- X,Y,Z Vertex 1 {m}
  -12.22373677625, 0.26576928277233, 6.68894544976281e-32, !- X,Y,Z Vertex 2 {m}
  -9.82373677624999, 0.26576928277233, -6.68894544976281e-32, !- X,Y,Z Vertex 3 {m}
  -9.82373677624999, 0.26576928277233, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Partición interior,            !- Construction Name
  garaje,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02373677625, 7.26576928277233, 3,   !- X,Y,Z Vertex 1 {m}
  -13.02373677625, 7.26576928277233, 0,   !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 0.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 0.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 3 {m}
  -9.02373677624998, 7.26576928277233, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  CTE_Ref_Suelo_zona D,                   !- Construction Name
  garaje,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 7.26576928277233, 0;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  CTE_ELA_#{ space.name } 1,              !- Name
  garaje,                                 !- Zone Name
  CTER24B_HINF,                           !- Schedule Name
  437.968957329613,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

Zone,
  vivienda,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  9.27061249555456,                       !- X Origin {m}
  0.150704257982038,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  CTE_Ref_Suelo_zona D,                   !- Construction Name
  vivienda,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 1 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  3.02824596032266, 6.95757852110334, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, 6.95757852110334, 3,  !- X,Y,Z Vertex 1 {m}
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, 6.95757852110334, 0,  !- X,Y,Z Vertex 3 {m}
  3.02824596032266, 6.95757852110334, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Partición interior,            !- Construction Name
  vivienda,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 3 {m}
  10.0282459603227, 6.95757852110334, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02824596032266, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  10.0282459603227, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  CTE_Ref_Huecos_zona D,                  !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  sombra estacional_verano,               !- Shading Control Name
  CTE_Ref_marco_zona D,                   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.02824596032266, -0.0424214788966649, 2.1, !- X,Y,Z Vertex 1 {m}
  4.02824596032266, -0.0424214788966649, 1.1, !- X,Y,Z Vertex 2 {m}
  7.52824596032266, -0.0424214788966649, 1.1, !- X,Y,Z Vertex 3 {m}
  7.52824596032266, -0.0424214788966649, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Roof,                                   !- Surface Type
  CTE_Ref_Cubierta_zona D,                !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  10.0282459603227, 6.95757852110334, 3,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, 6.95757852110334, 3,  !- X,Y,Z Vertex 3 {m}
  3.02824596032266, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02824596032266, 6.95757852110334, 3,  !- X,Y,Z Vertex 1 {m}
  3.02824596032266, 6.95757852110334, 0,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  3.02824596032266, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  CTE_ELA_#{ space.name },                !- Name
  vivienda,                               !- Zone Name
  CTER24B_HINF,                           !- Schedule Name
  477.318912614672,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

ZoneControl:Thermostat,
  vivienda Thermostat,                    !- Name
  vivienda,                               !- Zone or ZoneList Name
  vivienda Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  vivienda Thermostat Schedule,           !- Name
  vivienda Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  vivienda Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  CTER24B_TCAL,                           !- Heating Setpoint Temperature Schedule Name
  CTER24B_TREF;                           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {2ced994b-e5d5-4f69-a825-1ab4967fe908}, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -50;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4dc1f5ed-2f31-458f-9bd9-4e89d4243277}, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0112bf-a7e7-486c-9f74-57d815245f28}, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {00b20088-c7f1-4978-a22b-b862a827d254}, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {02ebe325-c221-4c43-8a94-9845888df846}, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {17a6da3b-215c-4988-ad14-ca115526efb3}, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_TCAL,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {2ced994b-e5d5-4f69-a825-1ab4967fe908}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {4dc1f5ed-2f31-458f-9bd9-4e89d4243277}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {8e0112bf-a7e7-486c-9f74-57d815245f28}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {00b20088-c7f1-4978-a22b-b862a827d254}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {02ebe325-c221-4c43-8a94-9845888df846}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {17a6da3b-215c-4988-ad14-ca115526efb3}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1d62be30-71e2-4096-a6b7-1ef97b74aa93}, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  99,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  24.9999980926514,                       !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  27;                                     !- Value Until Time 4

Schedule:Week:Daily,
  Schedule:Week:Daily {13bd1eab-cf4d-49c3-abc9-9807873c7ad3}, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4d10d846-d6a2-4a8e-b45f-e4c4010af484}, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e5351a5b-eb52-4834-aa27-967789b42075}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {64eb1cf1-7b36-4c38-9a07-efc6e4f794d5}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5ab4c099-51d4-4ced-a65f-66b28edb0ea6}, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_TREF,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {1d62be30-71e2-4096-a6b7-1ef97b74aa93}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {13bd1eab-cf4d-49c3-abc9-9807873c7ad3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {4d10d846-d6a2-4a8e-b45f-e4c4010af484}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {e5351a5b-eb52-4834-aa27-967789b42075}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {64eb1cf1-7b36-4c38-9a07-efc6e4f794d5}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {5ab4c099-51d4-4ced-a65f-66b28edb0ea6}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

ZoneVentilation:DesignFlowRate,
  Zone Ventilation Design Flow Rate 1,    !- Name
  vivienda,                               !- Zone or ZoneList Name
  CTER24B_HVEN,                           !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  4,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  vivienda,                               !- Zone Name
  vivienda Equipment List,                !- Zone Conditioning Equipment List Name
  vivienda Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 12;                                !- Zone Return Air Node Name

NodeList,
  vivienda Inlet Node List,               !- Name
  Node 6;                                 !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  vivienda Equipment List,                !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  vivienda,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CTER24B_DVEN,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  vivienda Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  vivienda Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  CTER24B_DVEN,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  CTER24B_HVEN;                           !- Outdoor Air Flow Rate Fraction Schedule Name

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  anual,                                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  0_Mobiliario_Residencial,               !- Name
  MediumRough,                            !- Roughness
  0.999998,                               !- Thickness {m}
  1.00000608663095,                       !- Conductivity {W/m-K}
  44.9999999995754,                       !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  0_Mobiliario_Terciario,                 !- Name
  MediumRough,                            !- Roughness
  0.9999999812,                           !- Thickness {m}
  0.999999999925581,                      !- Conductivity {W/m-K}
  29.9999999954453,                       !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acero,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  50,                                     !- Conductivity {W/m-K}
  7800,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acero Inoxidable,                       !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  17,                                     !- Conductivity {W/m-K}
  7900,                                   !- Density {kg/m3}
  460,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acrílicos,                             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  AISLAMIENTO TERRENO,                    !- Name
  MediumRough,                            !- Roughness
  0.022,                                  !- Thickness {m}
  1.56,                                   !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Aluminio,                               !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  230,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Aluminio (aleaciones),                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  160,                                    !- Conductivity {W/m-K}
  2800,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arcilla Expandida [Árido suelto],      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.148,                                  !- Conductivity {W/m-K}
  537.5,                                  !- Density {kg/m3}
  1160,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arcilla o limo [1200 < d < 1800],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  2085,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arena y grava [1700 < d < 2200],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1950,                                   !- Density {kg/m3}
  1045,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arenisca [2200 < d < 2600],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3,                                      !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asfalto,                                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asfalto arenoso,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asperón [1300 < d < 1900],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asperón [1900 < d < 2500],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Azulejo cerámico,                      !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Balsa [d < 200],                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Basalto [2700 < d < 3000],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2850,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Betún fieltro o lámina,               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Betún puro,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Bronce,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  65,                                     !- Conductivity {W/m-K}
  8700,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Butadieno,                              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  980,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Butilo (isobuteno) compacto/colado en caliente, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.24,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza blanda [1600 < d < 1800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  1695,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza de dureza media [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  1895,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza dura [2000 < d < 2200],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  2095,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza muy blanda [d < 1600],           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.85,                                   !- Conductivity {W/m-K}
  1495,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza muy dura [2200 < d < 2600],      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2395,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cascote de ladrillo,                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho celular,                         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho natural,                         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho rigido (ebonita) sólido,        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cloruro de polivinilo (PVC),            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1390,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cloruro de polivinilo (PVC) + 40% plastificante, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cobre,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  380,                                    !- Conductivity {W/m-K}
  8900,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera de peso medio [435 < d < 520], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  477,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera ligera [d < 435],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  390,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera muy pesada [d > 610],         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera pesada [520 < d < 610],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  565,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Comprimido [d < 500],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido con resinas sintéticas [100 < d < 150], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido con resinas sintéticas [150 < d < 250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido puro [100 < d < 150],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cromo,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  93.7,                                   !- Conductivity {W/m-K}
  7160,                                   !- Density {kg/m3}
  449,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso aislante [500 < d < 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  550,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso aislante [600 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso [1000 < d < 1300],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso [d < 1000],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  ENLUCIDO YESO,                          !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS 6cm,                                !- Name
  MediumSmooth,                           !- Roughness
  0.06,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.029 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.037 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.046 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de polietileno,                  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  2300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de poliuretano (PU),             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de silicona,                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma elastomérica-flexible,          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Esquisto o Pizarra [2000 < d < 2800],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.2,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Estaño,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  66.6,                                   !- Conductivity {W/m-K}
  7310,                                   !- Density {kg/m3}
  227,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Etileno propileno dieno monómero (EPDM), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Etileno propileno dieno monómero (EPDM) 1, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.318,                                  !- Conductivity {W/m-K}
  1020,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.302,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.296,                                  !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.296,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.438,                                  !- Conductivity {W/m-K}
  1170,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.432,                                  !- Conductivity {W/m-K}
  1080,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.421,                                  !- Conductivity {W/m-K}
  1090,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.426,                                  !- Conductivity {W/m-K}
  1080,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 110 mm], !- Name
  Rough,                                  !- Roughness
  0.11,                                   !- Thickness {m}
  0.647,                                  !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.737,                                  !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.864,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.96,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  1.115,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 50 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2090,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 60 mm], !- Name
  Rough,                                  !- Roughness
  0.06,                                   !- Thickness {m}
  0.857,                                  !- Conductivity {W/m-K}
  1552,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 80 mm], !- Name
  Rough,                                  !- Roughness
  0.08,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1514,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 90 mm], !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.563,                                  !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.175,                                  !- Conductivity {W/m-K}
  1134,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 170 mm], !- Name
  Rough,                                  !- Roughness
  0.17,                                   !- Thickness {m}
  0.309,                                  !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.264,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm] en muro de carga, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.46,                                   !- Conductivity {W/m-K}
  1160,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm] en muro de carga con mortero aislante, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.408,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 110 mm], !- Name
  Rough,                                  !- Roughness
  0.11,                                   !- Thickness {m}
  0.186,                                  !- Conductivity {W/m-K}
  1095,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.206,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.253,                                  !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.289,                                  !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  860,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm] en muro de carga, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.326,                                  !- Conductivity {W/m-K}
  970,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm] en muro de carga con mortero aislante, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.276,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 80 mm], !- Name
  Rough,                                  !- Roughness
  0.08,                                   !- Thickness {m}
  0.178,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 90 mm], !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.173,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 120 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  0.387,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 150 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.349,                                  !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 200 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.417,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 250 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.463,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 250 mm] con cámara triple, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.403,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 90 mm] con cámara simple, !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.333,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 120 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  0.462,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 150 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.429,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 200 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 250 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 250 mm] con cámara triple, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 90 mm] con cámara simple, !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.409,                                  !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico macizo de medio pie [40 mm <= G <= 50 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  1.02,                                   !- Conductivity {W/m-K}
  2170,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico macizo de un pie [40 mm <= G <= 50 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  1.529,                                  !- Conductivity {W/m-K}
  2140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [40 mm <= G <= 60 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [60mm < G <= 80 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.583,                                  !- Conductivity {W/m-K}
  1020,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.533,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [40 mm <= G <= 60 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.743,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [60 mm < G <=80 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.634,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.553,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo macizo de hormigón, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  1.714,                                  !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo perforado de hormigón (áridos densos), !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  1.091,                                  !- Conductivity {W/m-K}
  1258,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo perforado de hormigón (áridos ligeros), !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.395,                                  !- Conductivity {W/m-K}
  1183,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH doble GF [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.075,                                  !- Thickness {m}
  0.227,                                  !- Conductivity {W/m-K}
  630,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.075,                                  !- Thickness {m}
  0.469,                                  !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH triple GF [100 mm < e < 110 mm], !- Name
  Rough,                                  !- Roughness
  0.105,                                  !- Thickness {m}
  0.219,                                  !- Conductivity {W/m-K}
  620,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH triple [100 mm < e < 110 mm], !- Name
  Rough,                                  !- Roughness
  0.105,                                  !- Thickness {m}
  0.456,                                  !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabique cerámico de LH sencillo GF [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.278,                                  !- Conductivity {W/m-K}
  670,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fieltro,                                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  120,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FORJADO CERAMICO,                       !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado cerámico [h 250 mm],    !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1277,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado cerámico [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1215,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado ceramico [h 350 mm],     !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.75,                                   !- Conductivity {W/m-K}
  1169,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.19,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.304,                                  !- Conductivity {W/m-K}
  1131,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.296,                                  !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.333,                                  !- Conductivity {W/m-K}
  1069,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.323,                                  !- Conductivity {W/m-K}
  1046,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.357,                                  !- Conductivity {W/m-K}
  1023,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.402,                                  !- Conductivity {W/m-K}
  1008,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  992,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  0.479,                                  !- Conductivity {W/m-K}
  985,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.25,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.364,                                  !- Conductivity {W/m-K}
  1123,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.379,                                  !- Conductivity {W/m-K}
  1062,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.406,                                  !- Conductivity {W/m-K}
  1046,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.786,                                  !- Conductivity {W/m-K}
  1292,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.875,                                  !- Conductivity {W/m-K}
  1231,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.842,                                  !- Conductivity {W/m-K}
  1192,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.905,                                  !- Conductivity {W/m-K}
  1162,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.956,                                  !- Conductivity {W/m-K}
  1146,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.786,                                  !- Conductivity {W/m-K}
  1238,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.875,                                  !- Conductivity {W/m-K}
  1185,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.842,                                  !- Conductivity {W/m-K}
  1138,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.905,                                  !- Conductivity {W/m-K}
  1115,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.957,                                  !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.923,                                  !- Conductivity {W/m-K}
  1338,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1285,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1208,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  2.045,                                  !- Conductivity {W/m-K}
  1185,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  4.167,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  4.286,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  4.375,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FRentrevigado de hormigón [h 350 mm],  !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.944,                                  !- Conductivity {W/m-K}
  1238,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa de peso medio [550 < d < 750], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  657,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa ligera [435 < d < 550],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa muy ligera [200 < d < 435],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  317,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa muy pesada [d > 870],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.29,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa pesada [750 < d < 870],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  810,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU con viguetas de madera con entrevigado de revoltón de ladrillo y cascote [h > 120 mm], !- Name
  Rough,                                  !- Roughness
  0.31,                                   !- Thickness {m}
  1.335,                                  !- Conductivity {W/m-K}
  840,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 210 mm],    !- Name
  Rough,                                  !- Roughness
  0.21,                                   !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1338,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 250 mm],    !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.893,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.937,                                  !- Conductivity {W/m-K}
  1110,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 350 mm],    !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1030,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.266,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.256,                                  !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.255,                                  !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.176,                                  !- Conductivity {W/m-K}
  710,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  670,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.223,                                  !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.313,                                  !- Conductivity {W/m-K}
  790,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.341,                                  !- Conductivity {W/m-K}
  740,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.368,                                  !- Conductivity {W/m-K}
  690,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1230,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.111,                                  !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.29,                                   !- Conductivity {W/m-K}
  1030,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.136,                                  !- Conductivity {W/m-K}
  1130,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  1040,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.296,                                  !- Conductivity {W/m-K}
  990,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  940,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.316,                                  !- Conductivity {W/m-K}
  1330,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1240,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.522,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de picón [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.882,                                  !- Conductivity {W/m-K}
  1273,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de picón [h 350 mm],    !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.972,                                  !- Conductivity {W/m-K}
  1306,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gneis o Pórfido [2300 < d < 2900],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Granito [2500 < d < 2700],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.8,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres calcáreo [2000 < d < 2700],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres cuarzoso [2600 < d < 2800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.6,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres(sílice) [2200 < d < 2590],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2395,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hierro,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  72,                                     !- Conductivity {W/m-K}
  7870,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hierro de fundición,                   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  50,                                     !- Conductivity {W/m-K}
  7500,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón armado [2300 < d < 2500],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón armado [d > 2500],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.29,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con áridos ligeros [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.35,                                   !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1100], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.39,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.61,                                   !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.76,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1100], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.34,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.37,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.42,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.46,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.52,                                   !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.59,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.22,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.94,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.83,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.74,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.65,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1600],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.97,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1700],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.03,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.12,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1900],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2000],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.32,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2100],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.44,                                   !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2200],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.57,                                   !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2300],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.72,                                   !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2400],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón en masa [2000 < d < 2300],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.65,                                   !- Conductivity {W/m-K}
  2150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón en masa [2300 < d < 2600],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  HORMIGON CON ARIDOS LIGEROS,            !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LADRILLO HS,                            !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LADRILLO PERFORADO,                     !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Lana,                                   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LANA MINERAL,                           !- Name
  MediumSmooth,                           !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LANA MINERAL_ajuste_3.5,                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Latón,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  120,                                    !- Conductivity {W/m-K}
  8400,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Linóleo,                               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1810,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.563,                                  !- Conductivity {W/m-K}
  1580,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.579,                                  !- Conductivity {W/m-K}
  1530,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1440,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.818,                                  !- Conductivity {W/m-K}
  1320,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1410,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.563,                                  !- Conductivity {W/m-K}
  1380,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.579,                                  !- Conductivity {W/m-K}
  1290,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.818,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mármol [2600 < d < 2800],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Moquetas o revestimientos textiles,     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de áridos ligeros (vermiculita o perlita), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MORTERO DE CEMENTO,                     !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1000 < d < 1250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1125,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1250 < d < 1450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1450 < d < 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1525,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [500 < d < 750], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  625,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [750 < d < 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  875,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [d > 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de yeso [d 1600],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.031 W/[mK]],         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.031,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.04 W/[mK]],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.05 W/[mK]],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Níquel,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  90.7,                                   !- Conductivity {W/m-K}
  8900,                                   !- Density {kg/m3}
  444,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Neopreno (policloropreno),              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1240,                                   !- Density {kg/m3}
  2140,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Panel de perlita expandida (EPB) (>80%), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.062,                                  !- Conductivity {W/m-K}
  190,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Panel de vidrio celular (CG),           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [250 < d < 350], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [350 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [450 < d < 550], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Piedra artificial [d ~ 1750],           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1750,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Piedra pómez natural [d < 400],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placa de yeso laminado (PYL) [750 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  825,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placa de yeso o escayola [750 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  825,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placas de corcho [d > 400],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.065,                                  !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placas de yeso armado con fibras minerales [800 < d < 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PLAQUETA CERAMICA,                      !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plaqueta o baldosa cerámica,           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plaqueta o baldosa de gres,             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plomo,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  35,                                     !- Conductivity {W/m-K}
  11300,                                  !- Density {kg/m3}
  130,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliacetato,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1410,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliamida (nylon) (PA),                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliamida 6.6 (PA6.6) 25%fibra vidrio,  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Policarbonatos (PC),                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliestireno (PS),                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polietileno alta densidad (HDPE),       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  980,                                    !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polietileno baja densidad (LDPE),       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.33,                                   !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  2200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliisobutileno,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polimetilmetacrilato (PMMA),            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polipropileno (PP),                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polipropileno 25%fibra vidrio,          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polisulfuro,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Politetrafluoretileno (PTFE),           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliuretano (PU),                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. impermeable a gases [0.025 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. permeable a gases [0.030 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. permeable gases [0.027 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.027,                                  !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina de poliéster no saturado (UP),  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina epoxi,                           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina fenólica,                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roca natural porosa (por ejem. Lava) [d < 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Sálica gel (desecante),                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  720,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silex,                                  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.6,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silicona masilla,                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silicona pura,                          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  SOLERA DE HORMIGON,                     !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [250 < d < 350], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [350 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [450 < d < 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  475,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [500 < d < 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  550,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [600 < d < 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  675,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [700 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.24,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [d < 250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas con cemento [d < 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [180 < d < 270], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  225,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [270 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  360,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [450 < d < 640], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [640 < d < 820], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  730,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de virutas orientadas (OSB) [d < 650], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja cerámica-porcelana,               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de arcilla cocida,                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de hormigón,                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de plástico,                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  TERRENO,                                !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  5.55,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1000 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1200 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1400 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1600 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1800 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 2000 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 800 mm],                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra vegetal [d < 2050],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.52,                                   !- Conductivity {W/m-K}
  2050,                                   !- Density {kg/m3}
  1840,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Titanio,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  21.9,                                   !- Conductivity {W/m-K}
  4500,                                   !- Density {kg/m3}
  522,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Traquita (andesita) [2000 < d < 2700],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Uretano o poliuretano (rotura de puente térmico), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio cuarzo,                          !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio prensado,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio Sodocálcico (Vidrio flotado),   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS,                                    !- Name
  MediumSmooth,                           !- Roughness
  0.06,                                   !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.034 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.038 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.042 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.029 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.032 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.032,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.039 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.039,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de alta dureza [1200 < d < 1500],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.56,                                   !- Conductivity {W/m-K}
  1350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de alta dureza [900 < d < 1200],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.43,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de baja dureza [d < 600],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  450,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de dureza media [600 < d < 900],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Zinc,                                   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  110,                                    !- Conductivity {W/m-K}
  7200,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 1 cm], !- Name
  0.075;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 10 cm], !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 2 cm], !- Name
  0.08;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 5 cm], !- Name
  0.08;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 1 cm], !- Name
  0.075;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 10 cm], !- Name
  0.095;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 2 cm], !- Name
  0.085;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 5 cm], !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 1 cm], !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 10 cm], !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 2 cm], !- Name
  0.16;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 5 cm], !- Name
  0.16;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 1 cm], !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 10 cm], !- Name
  0.19;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 2 cm], !- Name
  0.17;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 5 cm], !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ventilada y flujo ascendente, !- Name
  0.06;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ventilada y flujo descendente, !- Name
  0.13;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Camara de aire ventilada y flujo horizontal, !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Material Aislamiento Referencia Zona A_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.59300008763352,                       !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.189,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Muros, !- Name
  Smooth,                                 !- Roughness
  0.526,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.61,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.815,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Muros, !- Name
  Smooth,                                 !- Roughness
  0.682,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.646,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.032,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Muros, !- Name
  Smooth,                                 !- Roughness
  0.832,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.723,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.224,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Muros, !- Name
  Smooth,                                 !- Roughness
  0.977,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.764,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.45,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Muros, !- Name
  Smooth,                                 !- Roughness
  1.216,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.807,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

WindowMaterial:Shade,
  CTE_Sombra_estacional_ventana,          !- Name
  0.7,                                    !- Solar Transmittance {dimensionless}
  0.1,                                    !- Solar Reflectance {dimensionless}
  0.7,                                    !- Visible Transmittance {dimensionless}
  0.1,                                    !- Visible Reflectance {dimensionless}
  0.15,                                   !- Infrared Hemispherical Emissivity {dimensionless}
  0.7,                                    !- Infrared Transmittance {dimensionless}
  0.000999998,                            !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.0500000000000007,                     !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0.7;                                    !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona alfa_5.43,          !- Name
  5.43,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona A_2.41,             !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona B_1.55,             !- Name
  1.55,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona C_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona D_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona E_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10),          !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10),          !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10),          !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10),           !- Name
  3.3,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10),           !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10), !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10), !- Name
  3.2,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.5,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10), !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 10+10,                   !- Name
  5.2,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 3+3,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 4+4,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.77;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 5+5,                     !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 6+6,                     !- Name
  5.4,                                    !- U-Factor {W/m2-K}
  0.74;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 8+8,                     !- Name
  5.3,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 10mm,                   !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.78;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 12mm,                   !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 4mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 6mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.83;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 8mm,                    !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  VIDRIO_SIMPLE_BE,                       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.85,                                   !- Solar Heat Gain Coefficient
  0.85;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Aluminio RpT <12mm,                     !- Name
  0.07,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.9,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.9,                                    !- Inside Sill Solar Absorptance
  0.01,                                   !- Inside Reveal Depth {m}
  0.9;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona A,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona B,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona C,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  4.40000000000002,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona D,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona E,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 100 mm] de densidad media alta, !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 100 mm] de densidad media baja, !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 120 mm] de densidad media alta, !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 120 mm] de densidad media baja, !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 80 mm] de densidad media alta, !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 80 mm] de densidad media baja, !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 100 mm] (dos cámaras), !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 100 mm] (tres cámaras), !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 120 mm] (dos cámaras), !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 120 mm] (tres cámaras), !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 80 mm] (dos cámaras),  !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 80 mm] (tres cámaras), !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm],             !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm] con RPT [4 < d < 12 mm], !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm] con RPT [d > 12 mm], !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm],             !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm] con RPT [4 < d < 12 mm], !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm] con RPT [d > 12 mm], !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm],              !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm] con RPT [4 < d < 12 mm], !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm] con RPT [d > 12 mm], !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  sombra estacional_verano,               !- Name
  ExteriorShade,                          !- Shading Type
  CTE_Ref_Huecos_zona D_con_persiana,     !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  CTER24B_SombraEstacional,               !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A4}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  CTE_Ref_Cubierta_zona A,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona A_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona B,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona B_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona C,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona C_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona D,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona D_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona E,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona E_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Forjado interior_Suelo,         !- Name
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 3

Construction,
  CTE_Ref_Forjado interior_Techo,         !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 3

Construction,
  CTE_Ref_Huecos_zona A,                  !- Name
  CTE_Ref_Vidrio_zona A_2.41;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona alfa,               !- Name
  CTE_Ref_Vidrio_zona alfa_5.43;          !- Layer 1

Construction,
  CTE_Ref_Huecos_zona alfa_con_persiana,  !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona alfa_5.43;          !- Layer 2

Construction,
  CTE_Ref_Huecos_zona A_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona A_2.41;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona B,                  !- Name
  CTE_Ref_Vidrio_zona B_1.55;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona B_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona B_1.55;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona C,                  !- Name
  CTE_Ref_Vidrio_zona C_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona C_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona C_1.31;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona D,                  !- Name
  CTE_Ref_Vidrio_zona D_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona D_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona D_1.31;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona E,                  !- Name
  CTE_Ref_Vidrio_zona E_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona E_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona E_1.31;             !- Layer 2

Construction,
  CTE_Ref_Medianera_zona A,               !- Name
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 1
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 2
  Material Aislamiento Referencia Zona A_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona B,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona B_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona C,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona C_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona D,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona D_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona E,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona E_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona A,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona A_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona B,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona B_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona C,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona C_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona D,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona D_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona E,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona E_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Partición interior,            !- Name
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 1
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 2
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 3

Construction,
  CTE_Ref_Suelo_zona A,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona A_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona B,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona B_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona C,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona C_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona D,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona D_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona E,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona E_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Res_Mobiliario,                     !- Name
  0_Mobiliario_Residencial;               !- Layer 1

Construction,
  CTE_Terc_Mobiliario,                    !- Name
  0_Mobiliario_Terciario;                 !- Layer 1

Construction,
  Exterior Door,                          !- Name
  Conífera de peso medio [435 < d < 520]; !- Layer 1

Construction,
  Exterior Floor,                         !- Name
  AISLAMIENTO TERRENO,                    !- Layer 1
  TERRENO,                                !- Layer 2
  SOLERA DE HORMIGON,                     !- Layer 3
  XPS,                                    !- Layer 4
  MORTERO DE CEMENTO,                     !- Layer 5
  PLAQUETA CERAMICA;                      !- Layer 6

Construction,
  Exterior Roof,                          !- Name
  PLAQUETA CERAMICA,                      !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  EPS 6cm,                                !- Layer 3
  HORMIGON CON ARIDOS LIGEROS,            !- Layer 4
  FORJADO CERAMICO;                       !- Layer 5

Construction,
  Exterior Wall,                          !- Name
  MORTERO DE CEMENTO,                     !- Layer 1
  LADRILLO PERFORADO,                     !- Layer 2
  LANA MINERAL,                           !- Layer 3
  LADRILLO HS,                            !- Layer 4
  ENLUCIDO YESO;                          !- Layer 5

Construction,
  Exterior Wall_ajuste_garaje,            !- Name
  MORTERO DE CEMENTO,                     !- Layer 1
  LADRILLO PERFORADO,                     !- Layer 2
  LANA MINERAL,                           !- Layer 3
  LADRILLO HS,                            !- Layer 4
  ENLUCIDO YESO,                          !- Layer 5
  LANA MINERAL_ajuste_3.5;                !- Layer 6

Construction,
  Exterior Window con persiana,           !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  VIDRIO_SIMPLE_BE;                       !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  PLAQUETA CERAMICA,                      !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  FORJADO CERAMICO;                       !- Layer 3

Construction,
  Interior Floor,                         !- Name
  FORJADO CERAMICO,                       !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  PLAQUETA CERAMICA;                      !- Layer 3

Construction,
  Interior Wall,                          !- Name
  ENLUCIDO YESO,                          !- Layer 1
  LADRILLO HS,                            !- Layer 2
  ENLUCIDO YESO;                          !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Dia de verano,                          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.1575;                                 !- Value Until Time 2

Schedule:Day:Interval,
  Dia de verano 1,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.1575;                                 !- Value Until Time 2

Schedule:Day:Interval,
  Dia tipo de invierno,                   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1575;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Dia tipo de invierno 1,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1575;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Dia tipo invierno,                      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1575;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Dia tipo invierno 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1575;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.300000011920929;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.300000011920929;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.0000009536743;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.50000047683716;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.119999997317791,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0399999991059303,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0199999995529652,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.0599999986588955,                     !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.270000010728836,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.699999988079071,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.620000004768372,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.560000002384186,                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.479999989271164,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.409999996423721,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.330000013113022,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.389999985694885,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.379999995231628,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.519999980926514,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.699999988079071,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.569999992847443,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.629999995231628,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.479999989271164,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.519999980926514;                      !- Value Until Time 22

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  1;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.3099994659424;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.78999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  3.25999999046326;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  -55,                                    !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  -55;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.200000002980232,                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0.600000023841858,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  99,                                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  25.0000019073486,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  99;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.200000002980232,                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0.600000023841858,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  85;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  -55,                                    !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  -55,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  -54.2853507995605;                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  99,                                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  25.0000019073486,                       !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  99,                                     !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  25.0000019073486,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  99;                                     !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  98.8117904663086,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  24.9999980926514,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  98.8117904663086;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  99,                                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  25.0000019073486,                       !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  99,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  25.0000019073486,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  99;                                     !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  -55,                                    !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  -55;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  -55,                                    !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  -55,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  -54.2853507995605;                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  -55,                                    !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  -55;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -55;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  98.8099975585938,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  25.0000019073486,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  98.8099975585938;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.9999980926514;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {45e075f3-7576-4df0-964e-966e8a2b5c29}, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_ACS_Demanda,                    !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {45e075f3-7576-4df0-964e-966e8a2b5c29}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9bea1870-c6b6-46b4-b735-8504d6fcae56}, !- Name
  Water Heater Ambient Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_ACS_TemperaturaAmbiente,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {9bea1870-c6b6-46b4-b735-8504d6fcae56}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {222865e9-f317-465b-9c27-d0f23d6506c8}, !- Name
  Schedule Day 76,                        !- Sunday Schedule:Day Name
  Schedule Day 76,                        !- Monday Schedule:Day Name
  Schedule Day 76,                        !- Tuesday Schedule:Day Name
  Schedule Day 76,                        !- Wednesday Schedule:Day Name
  Schedule Day 76,                        !- Thursday Schedule:Day Name
  Schedule Day 76,                        !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Schedule Day 76,                        !- Holiday Schedule:Day Name
  Schedule Day 76,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 76,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 76,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 76;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_ACS_TemperaturaConsumo,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {222865e9-f317-465b-9c27-d0f23d6506c8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ce169c51-ed39-478b-872f-d10a26839277}, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_ACS_TemperaturaProduccion,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {ce169c51-ed39-478b-872f-d10a26839277}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {80af1701-8527-4e05-93e8-d1afd1120026}, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  Schedule Day 75,                        !- Monday Schedule:Day Name
  Schedule Day 75,                        !- Tuesday Schedule:Day Name
  Schedule Day 75,                        !- Wednesday Schedule:Day Name
  Schedule Day 75,                        !- Thursday Schedule:Day Name
  Schedule Day 75,                        !- Friday Schedule:Day Name
  Schedule Day 75,                        !- Saturday Schedule:Day Name
  Schedule Day 75,                        !- Holiday Schedule:Day Name
  Schedule Day 75,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 75,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 75,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 75;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HACT,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {80af1701-8527-4e05-93e8-d1afd1120026}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ed6db7fc-7a90-43e2-ba94-93ef1d5df198}, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HEQU,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ed6db7fc-7a90-43e2-ba94-93ef1d5df198}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3c83f1cb-79de-4f0b-9da6-6273c4e7fbd5}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {82623e78-253c-4fd8-a738-5efc6e567ae1}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HILU,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3c83f1cb-79de-4f0b-9da6-6273c4e7fbd5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {82623e78-253c-4fd8-a738-5efc6e567ae1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f15ea6b4-538d-4a2e-a925-299946ed5a0c}, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HINF,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f15ea6b4-538d-4a2e-a925-299946ed5a0c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28673fec-4950-46e4-9b63-0d6d28d6d761}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ffd76fd5-3726-4a87-81b0-01e77df9e739}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HOCU,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {28673fec-4950-46e4-9b63-0d6d28d6d761}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ffd76fd5-3726-4a87-81b0-01e77df9e739}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6dd3d22b-7a0e-4280-b127-2c5b5d5c676e}, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Dia tipo invierno 1,                    !- Monday Schedule:Day Name
  Dia tipo invierno 1,                    !- Tuesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Wednesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Thursday Schedule:Day Name
  Dia tipo invierno 1,                    !- Friday Schedule:Day Name
  Dia tipo invierno 1,                    !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c7f03d10-1006-4270-bdcd-0d9eec957416}, !- Name
  Dia tipo invierno 1,                    !- Sunday Schedule:Day Name
  Dia tipo invierno 1,                    !- Monday Schedule:Day Name
  Dia tipo invierno 1,                    !- Tuesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Wednesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Thursday Schedule:Day Name
  Dia tipo invierno 1,                    !- Friday Schedule:Day Name
  Dia tipo invierno 1,                    !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d5d2a9e2-e584-4f2a-b6dc-94a65eede9c7}, !- Name
  Dia tipo invierno 1,                    !- Sunday Schedule:Day Name
  Dia tipo invierno 1,                    !- Monday Schedule:Day Name
  Dia tipo invierno 1,                    !- Tuesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Wednesday Schedule:Day Name
  Dia tipo invierno 1,                    !- Thursday Schedule:Day Name
  Dia de verano 1,                        !- Friday Schedule:Day Name
  Dia de verano 1,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b3704232-9e96-42f4-bde7-de06ae2c6764}, !- Name
  Dia de verano 1,                        !- Sunday Schedule:Day Name
  Dia de verano 1,                        !- Monday Schedule:Day Name
  Dia de verano 1,                        !- Tuesday Schedule:Day Name
  Dia de verano 1,                        !- Wednesday Schedule:Day Name
  Dia de verano 1,                        !- Thursday Schedule:Day Name
  Dia de verano 1,                        !- Friday Schedule:Day Name
  Dia de verano 1,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {566fbd70-85c4-470b-b047-b4fddcd92b7c}, !- Name
  Dia de verano 1,                        !- Sunday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Monday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Tuesday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Wednesday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Thursday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Friday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {eb82d069-79d5-4573-8d12-ded0a1f27d35}, !- Name
  Dia tipo de invierno 1,                 !- Sunday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Monday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Tuesday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Wednesday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Thursday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Friday Schedule:Day Name
  Dia tipo de invierno 1,                 !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_HVEN,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6dd3d22b-7a0e-4280-b127-2c5b5d5c676e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {c7f03d10-1006-4270-bdcd-0d9eec957416}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {d5d2a9e2-e584-4f2a-b6dc-94a65eede9c7}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {b3704232-9e96-42f4-bde7-de06ae2c6764}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {566fbd70-85c4-470b-b047-b4fddcd92b7c}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {eb82d069-79d5-4573-8d12-ded0a1f27d35}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {90cd06c1-e22d-4c87-91fe-bf384b38c6ce}, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8ac4e95e-b2c7-424b-bd6b-2ab967c2b4c6}, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d2155d53-6bf7-4fad-aa54-9a69dfe334dd}, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cefc4026-3935-4d38-8191-9c23163027bb}, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8f6c9ac5-0005-47f4-9d3c-89d124d348fb}, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6d28f50f-4893-424d-9be1-7eba05af1fb1}, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_SombraEstacional,               !- Name
  Dimensionless 1,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {90cd06c1-e22d-4c87-91fe-bf384b38c6ce}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {8ac4e95e-b2c7-424b-bd6b-2ab967c2b4c6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {d2155d53-6bf7-4fad-aa54-9a69dfe334dd}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {cefc4026-3935-4d38-8191-9c23163027bb}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {8f6c9ac5-0005-47f4-9d3c-89d124d348fb}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {6d28f50f-4893-424d-9be1-7eba05af1fb1}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {3be692a3-c0f9-4106-bce5-107ead3f06ca}, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 43,                        !- Holiday Schedule:Day Name
  Schedule Day 43,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 43,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 43,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 43;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {49a0d377-df79-4b09-acbf-0a7091cfdc15}, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 43,                        !- Holiday Schedule:Day Name
  Schedule Day 43,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 43,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 43,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 43;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET08_HFUN,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3be692a3-c0f9-4106-bce5-107ead3f06ca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {49a0d377-df79-4b09-acbf-0a7091cfdc15}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {201897b1-18e6-4af7-a78c-b2d333fcc8e3}, !- Name
  Schedule Day 63,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 64,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 63,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 63,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 63,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 63;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {02f8354f-9662-4c8f-b604-38d464615f52}, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 64,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 63,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 63,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 63,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 63;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET08_HINF,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {201897b1-18e6-4af7-a78c-b2d333fcc8e3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {02f8354f-9662-4c8f-b604-38d464615f52}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3fcf342c-ee07-4b4c-9691-8bd9171bdc31}, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff6b2109-3942-47b7-a465-a554e18f5c40}, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET08_TCAL,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {3fcf342c-ee07-4b4c-9691-8bd9171bdc31}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ff6b2109-3942-47b7-a465-a554e18f5c40}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {c66492a1-6309-4f73-85b0-5688c3ba3e9f}, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 59,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 59,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ddc22dec-553a-4409-8edf-2e31e303998c}, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 59,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 59,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET08_TREF,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {c66492a1-6309-4f73-85b0-5688c3ba3e9f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ddc22dec-553a-4409-8edf-2e31e303998c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {4cedd180-46d5-44dd-bb33-15a88400a2e4}, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 45,                        !- Holiday Schedule:Day Name
  Schedule Day 45,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 45,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 45,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 45;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {174ec573-42bb-4841-a69b-bfef557df73f}, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 45,                        !- Holiday Schedule:Day Name
  Schedule Day 45,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 45,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 45,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 45;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET12_HFUN,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4cedd180-46d5-44dd-bb33-15a88400a2e4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {174ec573-42bb-4841-a69b-bfef557df73f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6c91d58a-586a-41c2-86e8-b4f8fd1095d7}, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 67,                        !- Monday Schedule:Day Name
  Schedule Day 67,                        !- Tuesday Schedule:Day Name
  Schedule Day 67,                        !- Wednesday Schedule:Day Name
  Schedule Day 67,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 65,                        !- Holiday Schedule:Day Name
  Schedule Day 65,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 65,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 65,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 65;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {91ca5c92-ba4d-43f4-8e90-bab16bbd6e8e}, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 67,                        !- Monday Schedule:Day Name
  Schedule Day 67,                        !- Tuesday Schedule:Day Name
  Schedule Day 67,                        !- Wednesday Schedule:Day Name
  Schedule Day 67,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 65,                        !- Holiday Schedule:Day Name
  Schedule Day 65,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 65,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 65,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 65;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET12_HINF,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6c91d58a-586a-41c2-86e8-b4f8fd1095d7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {91ca5c92-ba4d-43f4-8e90-bab16bbd6e8e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8bf51893-5340-4236-84b2-bc2b71fac14d}, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  Schedule Day 79,                        !- Monday Schedule:Day Name
  Schedule Day 79,                        !- Tuesday Schedule:Day Name
  Schedule Day 79,                        !- Wednesday Schedule:Day Name
  Schedule Day 79,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Schedule Day 77,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 77,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {db96dcf4-c4b8-499b-b214-60e8f4c5846a}, !- Name
  Schedule Day 78,                        !- Sunday Schedule:Day Name
  Schedule Day 79,                        !- Monday Schedule:Day Name
  Schedule Day 79,                        !- Tuesday Schedule:Day Name
  Schedule Day 79,                        !- Wednesday Schedule:Day Name
  Schedule Day 79,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Schedule Day 77,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 77,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET12_TCAL,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {8bf51893-5340-4236-84b2-bc2b71fac14d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {db96dcf4-c4b8-499b-b214-60e8f4c5846a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {97215af4-1363-4a5e-8ba7-dbd25aed25bc}, !- Name
  Schedule Day 80,                        !- Sunday Schedule:Day Name
  Schedule Day 82,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 82,                        !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 82,                        !- Friday Schedule:Day Name
  Schedule Day 82,                        !- Saturday Schedule:Day Name
  Schedule Day 80,                        !- Holiday Schedule:Day Name
  Schedule Day 80,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 80,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 80,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 80;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3046b4ac-a2fe-46a3-8156-76b30dc555aa}, !- Name
  Schedule Day 81,                        !- Sunday Schedule:Day Name
  Schedule Day 82,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 82,                        !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 82,                        !- Friday Schedule:Day Name
  Schedule Day 82,                        !- Saturday Schedule:Day Name
  Schedule Day 80,                        !- Holiday Schedule:Day Name
  Schedule Day 80,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 80,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 80,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 80;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET12_TREF,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {97215af4-1363-4a5e-8ba7-dbd25aed25bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {3046b4ac-a2fe-46a3-8156-76b30dc555aa}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3d843c57-6c39-49de-b8ab-51f8ff5e2244}, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f92a532d-ab44-4734-8d17-2911a84ace20}, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET16_HFUN,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3d843c57-6c39-49de-b8ab-51f8ff5e2244}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {f92a532d-ab44-4734-8d17-2911a84ace20}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {65f971dd-40d2-4764-a10e-f3a8d2900602}, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  Schedule Day 70,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 70,                        !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 70,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 68,                        !- Holiday Schedule:Day Name
  Schedule Day 68,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 68,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 68,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 68;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dec29d5c-fe83-4663-ae42-eb9d9b6880e1}, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 70,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 70,                        !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 70,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 68,                        !- Holiday Schedule:Day Name
  Schedule Day 68,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 68,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 68,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 68;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET16_HINF,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {65f971dd-40d2-4764-a10e-f3a8d2900602}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {dec29d5c-fe83-4663-ae42-eb9d9b6880e1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {41bd23d2-8178-4fdd-bea2-64a4f107e222}, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 86,                        !- Holiday Schedule:Day Name
  Schedule Day 86,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 86,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 86,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 86;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e3f2e334-5e0f-4ef5-bac9-784a8a9566d7}, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 86,                        !- Holiday Schedule:Day Name
  Schedule Day 86,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 86,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 86,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 86;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET16_TCAL,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {41bd23d2-8178-4fdd-bea2-64a4f107e222}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {e3f2e334-5e0f-4ef5-bac9-784a8a9566d7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {955c5d64-48f1-4b19-b117-11b308c87b90}, !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 83,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {66b37138-912f-4780-9620-af1c43895e07}, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 83,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET16_TREF,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {955c5d64-48f1-4b19-b117-11b308c87b90}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {66b37138-912f-4780-9620-af1c43895e07}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7ff9f37d-9d3a-45cf-a97f-875441d8df82}, !- Name
  Schedule Day 97,                        !- Sunday Schedule:Day Name
  Schedule Day 100,                       !- Monday Schedule:Day Name
  Schedule Day 100,                       !- Tuesday Schedule:Day Name
  Schedule Day 100,                       !- Wednesday Schedule:Day Name
  Schedule Day 100,                       !- Thursday Schedule:Day Name
  Schedule Day 100,                       !- Friday Schedule:Day Name
  Schedule Day 99,                        !- Saturday Schedule:Day Name
  Schedule Day 97,                        !- Holiday Schedule:Day Name
  Schedule Day 97,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 97,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 97,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 97;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {27148e03-69cf-493d-ad73-70e8a16d66fd}, !- Name
  Schedule Day 98,                        !- Sunday Schedule:Day Name
  Schedule Day 100,                       !- Monday Schedule:Day Name
  Schedule Day 100,                       !- Tuesday Schedule:Day Name
  Schedule Day 100,                       !- Wednesday Schedule:Day Name
  Schedule Day 100,                       !- Thursday Schedule:Day Name
  Schedule Day 100,                       !- Friday Schedule:Day Name
  Schedule Day 99,                        !- Saturday Schedule:Day Name
  Schedule Day 97,                        !- Holiday Schedule:Day Name
  Schedule Day 97,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 97,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 97,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 97;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HFINF,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7ff9f37d-9d3a-45cf-a97f-875441d8df82}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {27148e03-69cf-493d-ad73-70e8a16d66fd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b444e9b3-142f-421f-8616-7581239714d8}, !- Name
  Schedule Day 101,                       !- Sunday Schedule:Day Name
  Schedule Day 104,                       !- Monday Schedule:Day Name
  Schedule Day 104,                       !- Tuesday Schedule:Day Name
  Schedule Day 104,                       !- Wednesday Schedule:Day Name
  Schedule Day 104,                       !- Thursday Schedule:Day Name
  Schedule Day 104,                       !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Schedule Day 101,                       !- Holiday Schedule:Day Name
  Schedule Day 101,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 101,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 101,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 101;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0e106088-e492-4bfa-86d4-9afcb19753c0}, !- Name
  Schedule Day 102,                       !- Sunday Schedule:Day Name
  Schedule Day 104,                       !- Monday Schedule:Day Name
  Schedule Day 104,                       !- Tuesday Schedule:Day Name
  Schedule Day 104,                       !- Wednesday Schedule:Day Name
  Schedule Day 104,                       !- Thursday Schedule:Day Name
  Schedule Day 104,                       !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Schedule Day 101,                       !- Holiday Schedule:Day Name
  Schedule Day 101,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 101,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 101,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 101;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HFINF 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b444e9b3-142f-421f-8616-7581239714d8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {0e106088-e492-4bfa-86d4-9afcb19753c0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f36085c3-ddaa-4b59-85a5-dc3b0daa8d28}, !- Name
  Schedule Day 105,                       !- Sunday Schedule:Day Name
  Schedule Day 108,                       !- Monday Schedule:Day Name
  Schedule Day 108,                       !- Tuesday Schedule:Day Name
  Schedule Day 108,                       !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 108,                       !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Schedule Day 105,                       !- Holiday Schedule:Day Name
  Schedule Day 105,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 105,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 105,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 105;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {adae11f0-43ce-4a59-aa2d-cab65ffdf43a}, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 108,                       !- Monday Schedule:Day Name
  Schedule Day 108,                       !- Tuesday Schedule:Day Name
  Schedule Day 108,                       !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 108,                       !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Schedule Day 105,                       !- Holiday Schedule:Day Name
  Schedule Day 105,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 105,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 105,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 105;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HFINF 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f36085c3-ddaa-4b59-85a5-dc3b0daa8d28}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {adae11f0-43ce-4a59-aa2d-cab65ffdf43a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6dae3747-7d73-4b0f-89a9-503074e825ee}, !- Name
  Schedule Day 109,                       !- Sunday Schedule:Day Name
  Schedule Day 112,                       !- Monday Schedule:Day Name
  Schedule Day 112,                       !- Tuesday Schedule:Day Name
  Schedule Day 112,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 112,                       !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Schedule Day 109,                       !- Holiday Schedule:Day Name
  Schedule Day 109,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 109,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 109;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5f5c25f8-8b70-4028-99d3-71e37a666911}, !- Name
  Schedule Day 110,                       !- Sunday Schedule:Day Name
  Schedule Day 112,                       !- Monday Schedule:Day Name
  Schedule Day 112,                       !- Tuesday Schedule:Day Name
  Schedule Day 112,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 112,                       !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Schedule Day 109,                       !- Holiday Schedule:Day Name
  Schedule Day 109,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 109,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 109;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HFINF 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6dae3747-7d73-4b0f-89a9-503074e825ee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {5f5c25f8-8b70-4028-99d3-71e37a666911}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {87b68ea9-3669-47f2-b3f3-54ef2c03db2e}, !- Name
  Schedule Day 51,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ed0b97df-3e4e-4cb6-911d-af29f93d68c4}, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HFUN,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {87b68ea9-3669-47f2-b3f3-54ef2c03db2e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ed0b97df-3e4e-4cb6-911d-af29f93d68c4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d2939241-2409-45da-a5a0-5213c69fa06b}, !- Name
  Schedule Day 71,                        !- Sunday Schedule:Day Name
  Schedule Day 73,                        !- Monday Schedule:Day Name
  Schedule Day 73,                        !- Tuesday Schedule:Day Name
  Schedule Day 73,                        !- Wednesday Schedule:Day Name
  Schedule Day 73,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  Schedule Day 71,                        !- Holiday Schedule:Day Name
  Schedule Day 71,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 71,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 71,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 71;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ed0a42ca-f84e-4b76-8e2b-d042e4096037}, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 73,                        !- Monday Schedule:Day Name
  Schedule Day 73,                        !- Tuesday Schedule:Day Name
  Schedule Day 73,                        !- Wednesday Schedule:Day Name
  Schedule Day 73,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  Schedule Day 71,                        !- Holiday Schedule:Day Name
  Schedule Day 71,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 71,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 71,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 71;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_HINF,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d2939241-2409-45da-a5a0-5213c69fa06b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ed0a42ca-f84e-4b76-8e2b-d042e4096037}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ff0094b7-aea9-4f99-bf13-e828848a1d2f}, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 89,                        !- Holiday Schedule:Day Name
  Schedule Day 89,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 89,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 89;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {744c569d-5310-4097-8fc9-24013332a356}, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 89,                        !- Holiday Schedule:Day Name
  Schedule Day 89,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 89,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 89;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_TCAL,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {ff0094b7-aea9-4f99-bf13-e828848a1d2f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {744c569d-5310-4097-8fc9-24013332a356}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {79ad97b6-ec97-471f-8b67-02e66b0e0df2}, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ac8faa00-44a5-4634-af9a-d4e0534c656e}, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 93,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET24_TREF,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {79ad97b6-ec97-471f-8b67-02e66b0e0df2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {ac8faa00-44a5-4634-af9a-d4e0534c656e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {2278cfe1-5b4b-4740-82b6-81c07fbb1a2e}, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 74,                        !- Monday Schedule:Day Name
  Schedule Day 74,                        !- Tuesday Schedule:Day Name
  Schedule Day 74,                        !- Wednesday Schedule:Day Name
  Schedule Day 74,                        !- Thursday Schedule:Day Name
  Schedule Day 74,                        !- Friday Schedule:Day Name
  Schedule Day 74,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  Schedule Day 74,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 74,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTET_HACT,                              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {2278cfe1-5b4b-4740-82b6-81c07fbb1a2e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0f3c6e07-5f5b-4f26-b9eb-8f6154069a68}, !- Name
  Schedule Day 42,                        !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 42,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 42,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 42,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 42;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTE_HNOHABIT,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0f3c6e07-5f5b-4f26-b9eb-8f6154069a68}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a9693230-5acc-4787-bb13-28b29b238c15}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTE_SiempreOff,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {a9693230-5acc-4787-bb13-28b29b238c15}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3e8e0fa5-2b32-43c5-8983-c7ac44b6dbc8}, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTE_SiempreOn,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {3e8e0fa5-2b32-43c5-8983-c7ac44b6dbc8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  Packaged Rooftop Heat Pump,             !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop Heat PumpAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop Heat Pump Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 2,                                 !- Supply Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  Packaged Rooftop Heat Pump Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Heat Pump Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Packaged Rooftop Heat Pump Supply Outlet Nodes, !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Packaged Rooftop Heat Pump Demand Inlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

Sizing:System,
  Packaged Rooftop Heat Pump,             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Packaged Rooftop Heat PumpAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Heat Pump Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Heat Pump Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop Heat Pump Supply Branches, !- Name
  Packaged Rooftop Heat Pump Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Heat Pump Main Branch, !- Name
  Autosize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                  !- Component Object Type 1
  Coil Cooling DX Single Speed 1 CoilSystem, !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 10,                                !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  CoilSystem:Heating:DX,                  !- Component Object Type 2
  Coil Heating DX Single Speed 1 CoilSystem, !- Component Name 2
  Node 10,                                !- Component Inlet Node Name 2
  Node 11,                                !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  Fan Constant Volume 1,                  !- Component Name 3
  Node 11,                                !- Component Inlet Node Name 3
  Node 3,                                 !- Component Outlet Node Name 3
  Passive;                                !- Component Branch Control Type 3

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 2,                                 !- DX Cooling Coil System Inlet Node Name
  Node 10,                                !- DX Cooling Coil System Outlet Node Name
  Node 10,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1;         !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 10 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 11,                                !- Fan Inlet Node Name
  Node 3,                                 !- Fan Outlet Node Name
  Node 10;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 2,                                 !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  Coil Heating DX Single Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 1;         !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 1,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 10,                                !- Air Inlet Node Name
  Node 11,                                !- Air Outlet Node Name
  Curve Cubic 1,                          !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 2,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 3,                          !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 11 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 11,                                !- Fan Inlet Node Name
  Node 3,                                 !- Fan Outlet Node Name
  Node 11;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 11,                                !- Air Inlet Node Name
  Node 3;                                 !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  vivienda,                               !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 6,                                 !- Zone Inlet Node Name
  Node 3;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Heat Pump Node 4 Supply Path, !- Name
  Node 4,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 4,                                 !- Inlet Node Name
  Node 6;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Heat Pump Return Path, !- Name
  Node 5,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 5,                                 !- Outlet Node Name
  Node 12;                                !- Inlet Node Name 1

RunPeriodControl:DaylightSavingTime,
  Last Sunday in March,                   !- Start Date
  Last Sunday in October;                 !- End Date

Site:Location,
  D3_peninsula,                           !- Name
  40.68,                                  !- Latitude {deg}
  -4.13,                                  !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  667;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Summer 99.6% Dry Bulb Temperature,      !- Name
  7,                                      !- Month
  15,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  DewPoint,                               !- Humidity Condition Type
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Winter 0.4% Dry Bulb Temperature,       !- Name
  1,                                      !- Month
  15,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.7,                                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  DewPoint,                               !- Humidity Condition Type
  -4.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100965,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  CTE_AR24B,                              !- Name
  vivienda;                               !- Zone Name 1

InternalMass,
  vivienda Internal Mass 1,               !- Name
  CTE_Res_Mobiliario,                     !- Construction Name
  vivienda,                               !- Zone Name
  49.0000000000003;                       !- Surface Area {m2}

Lights,
  Lights 1,                               !- Name
  CTE_AR24B,                              !- Zone or ZoneList Name
  CTER24B_HILU,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.2,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.8,                                    !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  People 1,                               !- Name
  CTE_AR24B,                              !- Zone or ZoneList Name
  CTER24B_HOCU,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  30,                                     !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  CTER24B_HACT;                           !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  CTE_AR24B,                              !- Zone or ZoneList Name
  CTER24B_HEQU,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.2,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.7,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneList,
  CTE_NOHABITABLE,                        !- Name
  garaje;                                 !- Zone Name 1

People,
  People 14,                              !- Name
  CTE_NOHABITABLE,                        !- Zone or ZoneList Name
  CTE_HNOHABIT,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  CTER24B_HACT;                           !- Activity Level Schedule Name

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Outdoor Air Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Combined Outdoor Air Total Heat Loss Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Combined Outdoor Air Total Heat Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Combined Outdoor Air Changes per Hour, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance System Air Transfer Rate, !- Variable Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Total Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Latent Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Latent Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Total Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Sensible Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Sensible Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Site:GroundTemperature:BuildingSurface,
  13.62,                                  !- January Ground Temperature {C}
  13.62,                                  !- February Ground Temperature {C}
  13.62,                                  !- March Ground Temperature {C}
  13.62,                                  !- April Ground Temperature {C}
  13.62,                                  !- May Ground Temperature {C}
  13.62,                                  !- June Ground Temperature {C}
  13.62,                                  !- July Ground Temperature {C}
  13.62,                                  !- August Ground Temperature {C}
  13.62,                                  !- September Ground Temperature {C}
  13.62,                                  !- October Ground Temperature {C}
  13.62,                                  !- November Ground Temperature {C}
  13.62;                                  !- December Ground Temperature {C}

ZoneAirBalance:OutdoorAir,
  vivienda OutdoorAir Balance,            !- Name
  vivienda,                               !- Zone Name
  Quadrature,                             !- Air Balance Method
  0.00,                                   !- Induced Outdoor Air Due to Unbalanced Duct Leakage {m3/s}
  CTER24B_HINF;                           !- Induced Outdoor Air Schedule Name

ZoneAirBalance:OutdoorAir,
  garaje OutdoorAir Balance,              !- Name
  garaje,                                 !- Zone Name
  Quadrature,                             !- Air Balance Method
  0.00,                                   !- Induced Outdoor Air Due to Unbalanced Duct Leakage {m3/s}
  CTER24B_HINF;                           !- Induced Outdoor Air Schedule Name

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
  Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Gas:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
    Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
    Output:Meter,Electricity:Facility,Timestep; !- [J]
    Output:Meter,Gas:Facility,Timestep; !- [J]
    Output:Meter,DistrictCooling:Facility,Timestep; !- [J]
    Output:Meter,DistrictHeating:Facility,Timestep; !- [J]
