
Version,
  8.5;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {e1e1d649-bb19-495a-bbe1-50ab0a8217a4}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  CTE_Res_PLANTILLA,                      !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  garaje,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  32.3225952321272,                       !- X Origin {m}
  -0.157486503686956,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  garaje_ptForjadoCubierta,               !- Name
  Wall,                                   !- Surface Type
  PT_ForjadoCubierta_PSI0.24,             !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.02373677625, 3.76576928277233, -52, !- X,Y,Z Vertex 1 {m}
  -13.66373677625, 3.76576928277233, -52, !- X,Y,Z Vertex 2 {m}
  -13.66373677625, 3.76576928277233, -50, !- X,Y,Z Vertex 3 {m}
  -11.02373677625, 3.76576928277233, -50; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  garaje_ptSoleraTerreno,                 !- Name
  Wall,                                   !- Surface Type
  PT_SoleraTerreno_PSI0.28,               !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.02373677625, 3.76576928277233, -52, !- X,Y,Z Vertex 1 {m}
  -14.10373677625, 3.76576928277233, -52, !- X,Y,Z Vertex 2 {m}
  -14.10373677625, 3.76576928277233, -50, !- X,Y,Z Vertex 3 {m}
  -11.02373677625, 3.76576928277233, -50; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 7.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 7.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 7.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Roof,                                   !- Surface Type
  CTE_Ref_Cubierta_zona D,                !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 0.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 7.26576928277233, 3, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 7.26576928277233, 3,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 0.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02373677625, 0.26576928277233, 3,   !- X,Y,Z Vertex 1 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 2 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 3 {m}
  -9.02373677624998, 0.26576928277233, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  GlassDoor,                              !- Surface Type
  CTE_Ref_Huecos_zona D,                  !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  CTE_Ref_marco_zona D,                   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.22373677625, 0.26576928277233, 2.1, !- X,Y,Z Vertex 1 {m}
  -12.22373677625, 0.26576928277233, 6.68894544976281e-032, !- X,Y,Z Vertex 2 {m}
  -9.82373677624999, 0.26576928277233, -6.68894544976281e-032, !- X,Y,Z Vertex 3 {m}
  -9.82373677624999, 0.26576928277233, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Partición interior,            !- Construction Name
  garaje,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02373677625, 7.26576928277233, 3,   !- X,Y,Z Vertex 1 {m}
  -13.02373677625, 7.26576928277233, 0,   !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 0.26576928277233, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  garaje,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 0.26576928277233, 3, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 3 {m}
  -9.02373677624998, 7.26576928277233, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  CTE_Ref_Suelo_zona D,                   !- Construction Name
  garaje,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02373677624998, 7.26576928277233, 0, !- X,Y,Z Vertex 1 {m}
  -9.02373677624998, 0.26576928277233, 0, !- X,Y,Z Vertex 2 {m}
  -13.02373677625, 0.26576928277233, 0,   !- X,Y,Z Vertex 3 {m}
  -13.02373677625, 7.26576928277233, 0;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  CTE_ELA_#{ space.name } 1,              !- Name
  garaje,                                 !- Zone Name
  CTER24B_HINF,                           !- Schedule Name
  218.984478664807,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

Zone,
  vivienda,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  9.27061249555456,                       !- X Origin {m}
  0.150704257982038,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  CTE_Ref_Suelo_zona D,                   !- Construction Name
  vivienda,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 1 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  3.02824596032266, 6.95757852110334, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, 6.95757852110334, 3,  !- X,Y,Z Vertex 1 {m}
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, 6.95757852110334, 0,  !- X,Y,Z Vertex 3 {m}
  3.02824596032266, 6.95757852110334, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Partición interior,            !- Construction Name
  vivienda,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  10.0282459603227, 6.95757852110334, 0,  !- X,Y,Z Vertex 3 {m}
  10.0282459603227, 6.95757852110334, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02824596032266, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 2 {m}
  10.0282459603227, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  10.0282459603227, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  CTE_Ref_Huecos_zona D,                  !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  sombra estacional_verano,               !- Shading Control Name
  CTE_Ref_marco_zona D,                   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.02824596032266, -0.0424214788966649, 2.1, !- X,Y,Z Vertex 1 {m}
  4.02824596032266, -0.0424214788966649, 1.1, !- X,Y,Z Vertex 2 {m}
  7.52824596032266, -0.0424214788966649, 1.1, !- X,Y,Z Vertex 3 {m}
  7.52824596032266, -0.0424214788966649, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Roof,                                   !- Surface Type
  CTE_Ref_Cubierta_zona D,                !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0282459603227, -0.0424214788966649, 3, !- X,Y,Z Vertex 1 {m}
  10.0282459603227, 6.95757852110334, 3,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, 6.95757852110334, 3,  !- X,Y,Z Vertex 3 {m}
  3.02824596032266, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  CTE_Ref_Muro Exterior_zona D,           !- Construction Name
  vivienda,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02824596032266, 6.95757852110334, 3,  !- X,Y,Z Vertex 1 {m}
  3.02824596032266, 6.95757852110334, 0,  !- X,Y,Z Vertex 2 {m}
  3.02824596032266, -0.0424214788966649, 0, !- X,Y,Z Vertex 3 {m}
  3.02824596032266, -0.0424214788966649, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  vivienda_ptContornoHuecos,              !- Name
  Wall,                                   !- Surface Type
  PT_ContornoHuecos_PSI0.05,              !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52824596032268, 3.45757852110334, -52, !- X,Y,Z Vertex 1 {m}
  6.52824596032268, 3.23257852110334, -52, !- X,Y,Z Vertex 2 {m}
  6.52824596032268, 3.23257852110334, -50, !- X,Y,Z Vertex 3 {m}
  6.52824596032268, 3.45757852110334, -50; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  vivienda_ptForjadoCubierta,             !- Name
  Wall,                                   !- Surface Type
  PT_ForjadoCubierta_PSI0.24,             !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52824596032268, 3.45757852110334, -52, !- X,Y,Z Vertex 1 {m}
  3.16824596032267, 3.45757852110334, -52, !- X,Y,Z Vertex 2 {m}
  3.16824596032267, 3.45757852110334, -50, !- X,Y,Z Vertex 3 {m}
  6.52824596032268, 3.45757852110334, -50; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  vivienda_ptSoleraTerreno,               !- Name
  Wall,                                   !- Surface Type
  PT_SoleraTerreno_PSI0.28,               !- Construction Name
  vivienda,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52824596032268, 3.45757852110334, -52, !- X,Y,Z Vertex 1 {m}
  2.60824596032267, 3.45757852110334, -52, !- X,Y,Z Vertex 2 {m}
  2.60824596032267, 3.45757852110334, -50, !- X,Y,Z Vertex 3 {m}
  6.52824596032268, 3.45757852110334, -50; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  CTE_ELA_#{ space.name },                !- Name
  vivienda,                               !- Zone Name
  CTER24B_HINF,                           !- Schedule Name
  238.659456307336,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

ZoneControl:Thermostat,
  vivienda Thermostat,                    !- Name
  vivienda,                               !- Zone or ZoneList Name
  vivienda Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  vivienda Thermostat Schedule,           !- Name
  vivienda Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  vivienda Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  CTER24B_TCAL,                           !- Heating Setpoint Temperature Schedule Name
  CTER24B_TREF;                           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {58f67a01-6cff-428e-a2f6-091d92a3470f}, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -50;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {88f4cb6e-0d98-445a-a6c1-077d850d7913}, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {320217f5-c902-4e6e-b1ee-61065f2e4c50}, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {5172da9b-c815-4b72-b18b-935f2050eb18}, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {56db9239-d339-43aa-ab93-a3f9e6df387c}, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9b95dae2-8431-4028-bf23-b2bf226e9ef7}, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_TCAL,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {58f67a01-6cff-428e-a2f6-091d92a3470f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {88f4cb6e-0d98-445a-a6c1-077d850d7913}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {320217f5-c902-4e6e-b1ee-61065f2e4c50}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {5172da9b-c815-4b72-b18b-935f2050eb18}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {56db9239-d339-43aa-ab93-a3f9e6df387c}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {9b95dae2-8431-4028-bf23-b2bf226e9ef7}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {31d8ea33-cd55-498c-b465-6af403300aff}, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  99,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  24.9999980926514,                       !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  27;                                     !- Value Until Time 4

Schedule:Week:Daily,
  Schedule:Week:Daily {b07b0f03-0b24-42ea-9dbe-b0937689318a}, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0e566217-8390-47f2-be3e-cb0f30beed02}, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99.0000076293945;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fa6e814b-8fc0-48c3-9766-addab4bbf9b5}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fd77bff1-7d37-4e6e-a98d-082fa18aa3e7}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8c11051a-20f8-42c8-950c-e08feb0a0cc7}, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CTER24B_TREF,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {31d8ea33-cd55-498c-b465-6af403300aff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {b07b0f03-0b24-42ea-9dbe-b0937689318a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  5,                                      !- End Month 2
  26,                                     !- End Day 2
  Schedule:Week:Daily {0e566217-8390-47f2-be3e-cb0f30beed02}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  27,                                     !- Start Day 3
  6,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {fa6e814b-8fc0-48c3-9766-addab4bbf9b5}, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {fd77bff1-7d37-4e6e-a98d-082fa18aa3e7}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  30,                                     !- Start Day 5
  10,                                     !- End Month 5
  6,                                      !- End Day 5
  Schedule:Week:Daily {8c11051a-20f8-42c8-950c-e08feb0a0cc7}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  7,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   vivienda,                               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

ZoneVentilation:DesignFlowRate,
  HVNOC_vivienda_Zone Ventilation Design Flow Rate NOCTURNO, !- Name
  vivienda,                               !- Zone or ZoneList Name
  CTER24B_HVNOC,                          !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  3.37,                                   !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
  HVEN_vivienda_Zone Ventilation Design Flow Rate NORMAL, !- Name
  vivienda,                               !- Zone or ZoneList Name
  CTER24B_HVEN,                           !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0.63,                                   !- Air Changes per Hour {1/hr}
  Exhaust,                                !- Ventilation Type
  750,                                    !- Fan Pressure Rise {Pa}
  0.5,                                    !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

Sizing:Zone,
  vivienda,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  vivienda Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  vivienda Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  anual,                                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  0_Mobiliario_Residencial,               !- Name
  MediumRough,                            !- Roughness
  0.999998,                               !- Thickness {m}
  1.00000608663095,                       !- Conductivity {W/m-K}
  44.9999999995754,                       !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  0_Mobiliario_Terciario,                 !- Name
  MediumRough,                            !- Roughness
  0.9999999812,                           !- Thickness {m}
  0.999999999925581,                      !- Conductivity {W/m-K}
  29.9999999954453,                       !- Density {kg/m3}
  1199.99999999583,                       !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acero,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  50,                                     !- Conductivity {W/m-K}
  7800,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acero Inoxidable,                       !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  17,                                     !- Conductivity {W/m-K}
  7900,                                   !- Density {kg/m3}
  460,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Acrílicos,                             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  AISLAMIENTO TERRENO,                    !- Name
  MediumRough,                            !- Roughness
  0.022,                                  !- Thickness {m}
  1.56,                                   !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Aluminio,                               !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  230,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Aluminio (aleaciones),                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  160,                                    !- Conductivity {W/m-K}
  2800,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arcilla Expandida [Árido suelto],      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.148,                                  !- Conductivity {W/m-K}
  537.5,                                  !- Density {kg/m3}
  1160,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arcilla o limo [1200 < d < 1800],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  2085,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arena y grava [1700 < d < 2200],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1950,                                   !- Density {kg/m3}
  1045,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Arenisca [2200 < d < 2600],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3,                                      !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asfalto,                                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asfalto arenoso,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asperón [1300 < d < 1900],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Asperón [1900 < d < 2500],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Azulejo cerámico,                      !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Balsa [d < 200],                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Basalto [2700 < d < 3000],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2850,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Betún fieltro o lámina,               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Betún puro,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Bronce,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  65,                                     !- Conductivity {W/m-K}
  8700,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Butadieno,                              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  980,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Butilo (isobuteno) compacto/colado en caliente, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.24,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza blanda [1600 < d < 1800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  1695,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza de dureza media [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  1895,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza dura [2000 < d < 2200],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  2095,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza muy blanda [d < 1600],           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.85,                                   !- Conductivity {W/m-K}
  1495,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caliza muy dura [2200 < d < 2600],      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2395,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cascote de ladrillo,                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho celular,                         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho natural,                         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Caucho rigido (ebonita) sólido,        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cloruro de polivinilo (PVC),            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1390,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cloruro de polivinilo (PVC) + 40% plastificante, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cobre,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  380,                                    !- Conductivity {W/m-K}
  8900,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera de peso medio [435 < d < 520], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  477,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera ligera [d < 435],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  390,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera muy pesada [d > 610],         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Conífera pesada [520 < d < 610],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  565,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Comprimido [d < 500],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido con resinas sintéticas [100 < d < 150], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido con resinas sintéticas [150 < d < 250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Corcho Expandido puro [100 < d < 150],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1560,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Cromo,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  93.7,                                   !- Conductivity {W/m-K}
  7160,                                   !- Density {kg/m3}
  449,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso aislante [500 < d < 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  550,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso aislante [600 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso [1000 < d < 1300],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.57,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Enlucido de yeso [d < 1000],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  ENLUCIDO YESO,                          !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS 6cm,                                !- Name
  MediumSmooth,                           !- Roughness
  0.06,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.029 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.037 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  EPS Poliestireno Expandido [0.046 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de polietileno,                  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  2300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de poliuretano (PU),             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma de silicona,                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Espuma elastomérica-flexible,          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  70,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Esquisto o Pizarra [2000 < d < 2800],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.2,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Estaño,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  66.6,                                   !- Conductivity {W/m-K}
  7310,                                   !- Density {kg/m3}
  227,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Etileno propileno dieno monómero (EPDM), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Etileno propileno dieno monómero (EPDM) 1, !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.318,                                  !- Conductivity {W/m-K}
  1020,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.302,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.296,                                  !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero aislante [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.296,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.438,                                  !- Conductivity {W/m-K}
  1170,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.432,                                  !- Conductivity {W/m-K}
  1080,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.421,                                  !- Conductivity {W/m-K}
  1090,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BC con mortero convencional [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.426,                                  !- Conductivity {W/m-K}
  1080,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 110 mm], !- Name
  Rough,                                  !- Roughness
  0.11,                                   !- Thickness {m}
  0.647,                                  !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.737,                                  !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.864,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.96,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  1.115,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 50 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2090,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 60 mm], !- Name
  Rough,                                  !- Roughness
  0.06,                                   !- Thickness {m}
  0.857,                                  !- Conductivity {W/m-K}
  1552,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 80 mm], !- Name
  Rough,                                  !- Roughness
  0.08,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1514,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH hueco con áridos densos [e 90 mm], !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.563,                                  !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.175,                                  !- Conductivity {W/m-K}
  1134,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 170 mm], !- Name
  Rough,                                  !- Roughness
  0.17,                                   !- Thickness {m}
  0.309,                                  !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.264,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm] en muro de carga, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.46,                                   !- Conductivity {W/m-K}
  1160,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH macizo con áridos ligeros [e 290 mm] en muro de carga con mortero aislante, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.408,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 110 mm], !- Name
  Rough,                                  !- Roughness
  0.11,                                   !- Thickness {m}
  0.186,                                  !- Conductivity {W/m-K}
  1095,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 140 mm], !- Name
  Rough,                                  !- Roughness
  0.14,                                   !- Thickness {m}
  0.206,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 190 mm], !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thickness {m}
  0.253,                                  !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 240 mm], !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.289,                                  !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm], !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  860,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm] en muro de carga, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.326,                                  !- Conductivity {W/m-K}
  970,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 290 mm] en muro de carga con mortero aislante, !- Name
  Rough,                                  !- Roughness
  0.29,                                   !- Thickness {m}
  0.276,                                  !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 80 mm], !- Name
  Rough,                                  !- Roughness
  0.08,                                   !- Thickness {m}
  0.178,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de BH perforado con áridos ligeros [e 90 mm], !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.173,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 120 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  0.387,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 150 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.349,                                  !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 200 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.417,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 250 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.463,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 250 mm] con cámara triple, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.403,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón aligerado [e 90 mm] con cámara simple, !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.333,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 120 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  0.462,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 150 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.429,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 200 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 250 mm] con cámara doble, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 250 mm] con cámara triple, !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de bloque de picón [e 90 mm] con cámara simple, !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.409,                                  !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico macizo de medio pie [40 mm <= G <= 50 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  1.02,                                   !- Conductivity {W/m-K}
  2170,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico macizo de un pie [40 mm <= G <= 50 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  1.529,                                  !- Conductivity {W/m-K}
  2140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [40 mm <= G <= 60 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [60mm < G <= 80 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.583,                                  !- Conductivity {W/m-K}
  1020,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.533,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [40 mm <= G <= 60 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.743,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [60 mm < G <=80 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.634,                                  !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo cerámico perforado de un pie [80 mm < G <= 100 mm], !- Name
  Rough,                                  !- Roughness
  0.26,                                   !- Thickness {m}
  0.553,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo macizo de hormigón, !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  1.714,                                  !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo perforado de hormigón (áridos densos), !- Name
  Rough,                                  !- Roughness
  0.12,                                   !- Thickness {m}
  1.091,                                  !- Conductivity {W/m-K}
  1258,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de ladrillo perforado de hormigón (áridos ligeros), !- Name
  Rough,                                  !- Roughness
  0.1225,                                 !- Thickness {m}
  0.395,                                  !- Conductivity {W/m-K}
  1183,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH doble GF [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.075,                                  !- Thickness {m}
  0.227,                                  !- Conductivity {W/m-K}
  630,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Name
  Rough,                                  !- Roughness
  0.075,                                  !- Thickness {m}
  0.469,                                  !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH triple GF [100 mm < e < 110 mm], !- Name
  Rough,                                  !- Roughness
  0.105,                                  !- Thickness {m}
  0.219,                                  !- Conductivity {W/m-K}
  620,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabicón cerámico de LH triple [100 mm < e < 110 mm], !- Name
  Rough,                                  !- Roughness
  0.105,                                  !- Thickness {m}
  0.456,                                  !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabique cerámico de LH sencillo GF [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.278,                                  !- Conductivity {W/m-K}
  670,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Fieltro,                                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  120,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FORJADO CERAMICO,                       !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.67,                                   !- Conductivity {W/m-K}
  1660,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado cerámico [h 250 mm],    !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1277,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado cerámico [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1215,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado ceramico [h 350 mm],     !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.75,                                   !- Conductivity {W/m-K}
  1169,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.19,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.304,                                  !- Conductivity {W/m-K}
  1131,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.296,                                  !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.333,                                  !- Conductivity {W/m-K}
  1069,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS mecanizado enrasado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.323,                                  !- Conductivity {W/m-K}
  1046,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.305,                                  !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.357,                                  !- Conductivity {W/m-K}
  1023,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.402,                                  !- Conductivity {W/m-K}
  1008,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  992,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado descolgado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  0.479,                                  !- Conductivity {W/m-K}
  985,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.25,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.364,                                  !- Conductivity {W/m-K}
  1123,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.379,                                  !- Conductivity {W/m-K}
  1062,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de EPS moldeado enrasado [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.406,                                  !- Conductivity {W/m-K}
  1046,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.786,                                  !- Conductivity {W/m-K}
  1292,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.875,                                  !- Conductivity {W/m-K}
  1231,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.842,                                  !- Conductivity {W/m-K}
  1192,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.905,                                  !- Conductivity {W/m-K}
  1162,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón áridos ligeros [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.956,                                  !- Conductivity {W/m-K}
  1146,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.786,                                  !- Conductivity {W/m-K}
  1238,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.875,                                  !- Conductivity {W/m-K}
  1185,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.842,                                  !- Conductivity {W/m-K}
  1138,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.905,                                  !- Conductivity {W/m-K}
  1115,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [d < 1200] con áridos ligeros [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  1.957,                                  !- Conductivity {W/m-K}
  1092,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.923,                                  !- Conductivity {W/m-K}
  1338,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1285,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1208,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR entrevigado de hormigón [h 450 mm], !- Name
  Rough,                                  !- Roughness
  0.45,                                   !- Thickness {m}
  2.045,                                  !- Conductivity {W/m-K}
  1185,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  4.167,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  4.286,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FR sin piezas de entrevigado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  4.375,                                  !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FRentrevigado de hormigón [h 350 mm],  !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.944,                                  !- Conductivity {W/m-K}
  1238,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa de peso medio [550 < d < 750], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  657,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa ligera [435 < d < 550],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa muy ligera [200 < d < 435],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  317,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa muy pesada [d > 870],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.29,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Frondosa pesada [750 < d < 870],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  810,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU con viguetas de madera con entrevigado de revoltón de ladrillo y cascote [h > 120 mm], !- Name
  Rough,                                  !- Roughness
  0.31,                                   !- Thickness {m}
  1.335,                                  !- Conductivity {W/m-K}
  840,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 210 mm],    !- Name
  Rough,                                  !- Roughness
  0.21,                                   !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1338,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 250 mm],    !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.893,                                  !- Conductivity {W/m-K}
  1220,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.937,                                  !- Conductivity {W/m-K}
  1110,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado cerámico [h 350 mm],    !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1030,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.266,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.256,                                  !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS mecanizado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.255,                                  !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.176,                                  !- Conductivity {W/m-K}
  710,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  670,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado descolgado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.223,                                  !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  0.313,                                  !- Conductivity {W/m-K}
  790,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.341,                                  !- Conductivity {W/m-K}
  740,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de EPS moldeado enrasado [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.368,                                  !- Conductivity {W/m-K}
  690,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1230,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.111,                                  !- Conductivity {W/m-K}
  1140,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.29,                                   !- Conductivity {W/m-K}
  1030,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.136,                                  !- Conductivity {W/m-K}
  1130,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  1040,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.296,                                  !- Conductivity {W/m-K}
  990,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [d < 1200] con áridos ligeros [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  940,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.316,                                  !- Conductivity {W/m-K}
  1330,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1240,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de hormigón [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.522,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de picón [h 300 mm],    !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  0.882,                                  !- Conductivity {W/m-K}
  1273,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  FU entrevigado de picón [h 350 mm],    !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  0.972,                                  !- Conductivity {W/m-K}
  1306,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gneis o Pórfido [2300 < d < 2900],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Granito [2500 < d < 2700],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.8,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres calcáreo [2000 < d < 2700],       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres cuarzoso [2600 < d < 2800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.6,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Gres(sílice) [2200 < d < 2590],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2395,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hierro,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  72,                                     !- Conductivity {W/m-K}
  7870,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hierro de fundición,                   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  50,                                     !- Conductivity {W/m-K}
  7500,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón armado [2300 < d < 2500],     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón armado [d > 2500],            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.29,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón celular curado en autoclave [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con áridos ligeros [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con áridos ligeros [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.35,                                   !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1100], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.39,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.44,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.61,                                   !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 1700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.76,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida como árido principal [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con arcilla expandida sin otros áridos [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1100], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.34,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.37,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1300], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.42,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1400], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.46,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.52,                                   !- Conductivity {W/m-K}
  1500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.59,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.22,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.94,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.83,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.74,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.65,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón con otros áridos ligeros [d 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.27,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1600],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.97,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1700],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.03,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1800],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.12,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 1900],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2000],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.32,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2100],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.44,                                   !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2200],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.57,                                   !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2300],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.72,                                   !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón convencional [d 2400],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón en masa [2000 < d < 2300],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.65,                                   !- Conductivity {W/m-K}
  2150,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Hormigón en masa [2300 < d < 2600],    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  HORMIGON CON ARIDOS LIGEROS,            !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LADRILLO HS,                            !- Name
  Rough,                                  !- Roughness
  0.04,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LADRILLO PERFORADO,                     !- Name
  Rough,                                  !- Roughness
  0.115,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Lana,                                   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LANA MINERAL,                           !- Name
  MediumSmooth,                           !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  LANA MINERAL_ajuste_3.5,                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Latón,                                 !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  120,                                    !- Conductivity {W/m-K}
  8400,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Linóleo,                               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1810,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.563,                                  !- Conductivity {W/m-K}
  1580,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.579,                                  !- Conductivity {W/m-K}
  1530,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1440,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.818,                                  !- Conductivity {W/m-K}
  1320,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar con capa de compresión [h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.429,                                  !- Conductivity {W/m-K}
  1410,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.563,                                  !- Conductivity {W/m-K}
  1380,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.579,                                  !- Conductivity {W/m-K}
  1290,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.818,                                  !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa alveolar sin capa de compresión [h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2000 / h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  1.667,                                  !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 250 mm], !- Name
  Rough,                                  !- Roughness
  0.25,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 300 mm], !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 350 mm], !- Name
  Rough,                                  !- Roughness
  0.35,                                   !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 400 mm], !- Name
  Rough,                                  !- Roughness
  0.4,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Losa maciza de hormigón [d 2500 / h 500 mm], !- Name
  Rough,                                  !- Roughness
  0.5,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mármol [2600 < d < 2800],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Moquetas o revestimientos textiles,     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de áridos ligeros (vermiculita o perlita), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MORTERO DE CEMENTO,                     !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1000 < d < 1250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1125,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1250 < d < 1450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1450 < d < 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1525,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1600 < d < 1800], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [500 < d < 750], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  625,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [750 < d < 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  875,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de cemento o cal para albañilería y para revoco o enlucido [d > 2000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Mortero de yeso [d 1600],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.031 W/[mK]],         !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.031,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.04 W/[mK]],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  MW Lana mineral [0.05 W/[mK]],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Níquel,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  90.7,                                   !- Conductivity {W/m-K}
  8900,                                   !- Density {kg/m3}
  444,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Neopreno (policloropreno),              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1240,                                   !- Density {kg/m3}
  2140,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Panel de perlita expandida (EPB) (>80%), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.062,                                  !- Conductivity {W/m-K}
  190,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Panel de vidrio celular (CG),           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  125,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [250 < d < 350], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [350 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Paneles de fibras con conglomerante hidráulico [450 < d < 550], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Piedra artificial [d ~ 1750],           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1750,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Piedra pómez natural [d < 400],        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placa de yeso laminado (PYL) [750 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  825,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placa de yeso o escayola [750 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  825,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placas de corcho [d > 400],             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.065,                                  !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Placas de yeso armado con fibras minerales [800 < d < 1000], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PLAQUETA CERAMICA,                      !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plaqueta o baldosa cerámica,           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plaqueta o baldosa de gres,             !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Plomo,                                  !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  35,                                     !- Conductivity {W/m-K}
  11300,                                  !- Density {kg/m3}
  130,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliacetato,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1410,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliamida (nylon) (PA),                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1150,                                   !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliamida 6.6 (PA6.6) 25%fibra vidrio,  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Policarbonatos (PC),                    !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliestireno (PS),                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polietileno alta densidad (HDPE),       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  980,                                    !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polietileno baja densidad (LDPE),       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.33,                                   !- Conductivity {W/m-K}
  920,                                    !- Density {kg/m3}
  2200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliisobutileno,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  930,                                    !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polimetilmetacrilato (PMMA),            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1180,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polipropileno (PP),                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  910,                                    !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polipropileno 25%fibra vidrio,          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polisulfuro,                            !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Politetrafluoretileno (PTFE),           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Poliuretano (PU),                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. impermeable a gases [0.025 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. permeable a gases [0.030 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  PUR Plancha con HFC o Pentano y rev. permeable gases [0.027 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.027,                                  !- Conductivity {W/m-K}
  45,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina de poliéster no saturado (UP),  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina epoxi,                           !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Resina fenólica,                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roca natural porosa (por ejem. Lava) [d < 1600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Sálica gel (desecante),                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  720,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silex,                                  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  2.6,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silicona masilla,                       !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1450,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Silicona pura,                          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  SOLERA DE HORMIGON,                     !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [250 < d < 350], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  300,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [350 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [450 < d < 500], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  475,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [500 < d < 600], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  550,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [600 < d < 700], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  675,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [700 < d < 900], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.24,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero contrachapado o paneles de madera sólida (SWP) o maderas chapadas laminares (LVL) [d < 250], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas con cemento [d < 1200], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [180 < d < 270], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  225,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [270 < d < 450], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  360,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [450 < d < 640], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de partículas [640 < d < 820], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  730,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tablero de virutas orientadas (OSB) [d < 650], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1700,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja cerámica-porcelana,               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de arcilla cocida,                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de hormigón,                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Teja de plástico,                      !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  TERRENO,                                !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  5.55,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1000 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1200 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1400 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1600 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 1800 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 2000 mm],               !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra cruda [d 800 mm],                !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Tierra vegetal [d < 2050],              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.52,                                   !- Conductivity {W/m-K}
  2050,                                   !- Density {kg/m3}
  1840,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Titanio,                                !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  21.9,                                   !- Conductivity {W/m-K}
  4500,                                   !- Density {kg/m3}
  522,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Traquita (andesita) [2000 < d < 2700],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  2350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Uretano o poliuretano (rotura de puente térmico), !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1800,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio cuarzo,                          !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio prensado,                        !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Vidrio Sodocálcico (Vidrio flotado),   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS,                                    !- Name
  MediumSmooth,                           !- Roughness
  0.06,                                   !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.034 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.038 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con dióxido de carbono CO2 [0.042 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.029 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.032 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.032,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  XPS Expandido con hidrofluorcarbonos HFC [0.039 W/[mK]], !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.039,                                  !- Conductivity {W/m-K}
  37.5,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de alta dureza [1200 < d < 1500],  !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.56,                                   !- Conductivity {W/m-K}
  1350,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de alta dureza [900 < d < 1200],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.43,                                   !- Conductivity {W/m-K}
  1050,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de baja dureza [d < 600],          !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  450,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Yeso de dureza media [600 < d < 900],   !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  750,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Zinc,                                   !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  110,                                    !- Conductivity {W/m-K}
  7200,                                   !- Density {kg/m3}
  380,                                    !- Specific Heat {J/kg-K}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 1 cm], !- Name
  0.075;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 10 cm], !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 2 cm], !- Name
  0.08;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada horizontal [e 5 cm], !- Name
  0.08;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 1 cm], !- Name
  0.075;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 10 cm], !- Name
  0.095;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 2 cm], !- Name
  0.085;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ligeramente ventilada vertical [e 5 cm], !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 1 cm], !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 10 cm], !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 2 cm], !- Name
  0.16;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar horizontal [e 5 cm], !- Name
  0.16;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 1 cm], !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 10 cm], !- Name
  0.19;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 2 cm], !- Name
  0.17;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire sin ventilar vertical [e 5 cm], !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ventilada y flujo ascendente, !- Name
  0.06;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Cámara de aire ventilada y flujo descendente, !- Name
  0.13;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Camara de aire ventilada y flujo horizontal, !- Name
  0.09;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Material Aislamiento Referencia Zona A_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.59300008763352,                       !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.189,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Muros, !- Name
  Smooth,                                 !- Roughness
  0.526,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona A_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.61,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  1.815,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Muros, !- Name
  Smooth,                                 !- Roughness
  0.682,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona B_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.646,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.032,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Muros, !- Name
  Smooth,                                 !- Roughness
  0.832,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona C_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.723,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.224,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Muros, !- Name
  Smooth,                                 !- Roughness
  0.977,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona D_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.764,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Cubiertas, !- Name
  Smooth,                                 !- Roughness
  2.45,                                   !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Medianeras, !- Name
  Smooth,                                 !- Roughness
  0.369,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Muros, !- Name
  Smooth,                                 !- Roughness
  1.216,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  Material Aislamiento Referencia Zona E_Suelos, !- Name
  Smooth,                                 !- Roughness
  1.807,                                  !- Thermal Resistance {m2-K/W}
  0.6,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  materialPT,                             !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  materialPT 1,                           !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  materialPT 2,                           !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  materialPT 3,                           !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  materialPT 4,                           !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Shade,
  CTE_Sombra_estacional_ventana,          !- Name
  0.7,                                    !- Solar Transmittance {dimensionless}
  0.1,                                    !- Solar Reflectance {dimensionless}
  0.7,                                    !- Visible Transmittance {dimensionless}
  0.1,                                    !- Visible Reflectance {dimensionless}
  0.15,                                   !- Infrared Hemispherical Emissivity {dimensionless}
  0.7,                                    !- Infrared Transmittance {dimensionless}
  0.000999998,                            !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.0500000000000007,                     !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0.7;                                    !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona alfa_5.43,          !- Name
  5.43,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona A_2.41,             !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona B_1.55,             !- Name
  1.55,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona C_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona D_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  CTE_Ref_Vidrio_zona E_1.31,             !- Name
  1.31,                                   !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10),          !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-12-(4...10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10),          !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-15-(4...10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10),          !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-20-(4...10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10),           !- Name
  3.3,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.6,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-6-(4...10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10),           !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante 4-9-(4...10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10), !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-12-(3+3...10+10) BE [e <= 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-15-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10), !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  1.8,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-20-(3+3...10+10) BE [e <= 0.03], !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10), !- Name
  3.2,                                    !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.5,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-6-(3+3...10+10) BE [e <= 0.03], !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10), !- Name
  3,                                      !- U-Factor {W/m2-K}
  0.73;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.1 >= e > 0.03], !- Name
  2.1,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [0.2 >= e > 0.1], !- Name
  2.3,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio aislante con vidrio laminar 4-9-(3+3...10+10) BE [e <= 0.03], !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 10+10,                   !- Name
  5.2,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 3+3,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 4+4,                     !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.77;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 5+5,                     !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.75;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 6+6,                     !- Name
  5.4,                                    !- U-Factor {W/m2-K}
  0.74;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio laminar 8+8,                     !- Name
  5.3,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 10mm,                   !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.78;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 12mm,                   !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 4mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.85;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 6mm,                    !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.83;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Vidrio sencillo 8mm,                    !- Name
  5.6,                                    !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  VIDRIO_SIMPLE_BE,                       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.85,                                   !- Solar Heat Gain Coefficient
  0.85;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Aluminio RpT <12mm,                     !- Name
  0.07,                                   !- Frame Width {m}
  0.2,                                    !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.9,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.9,                                    !- Inside Sill Solar Absorptance
  0.01,                                   !- Inside Reveal Depth {m}
  0.9;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona A,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona B,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  5.69999973318327,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona C,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  4.40000000000002,                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona D,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  CTE_Ref_marco_zona E,                   !- Name
  0.07997952,                             !- Frame Width {m}
  0.1999488,                              !- Frame Outside Projection {m}
  0.03048,                                !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 100 mm] de densidad media alta, !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 100 mm] de densidad media baja, !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 120 mm] de densidad media alta, !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 120 mm] de densidad media baja, !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 80 mm] de densidad media alta, !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de madera [H 80 mm] de densidad media baja, !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 100 mm] (dos cámaras), !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 100 mm] (tres cámaras), !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 120 mm] (dos cámaras), !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 120 mm] (tres cámaras), !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 80 mm] (dos cámaras),  !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  3.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco de PVC [H 80 mm] (tres cámaras), !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  2.6,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm],             !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm] con RPT [4 < d < 12 mm], !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 100 mm] con RPT [d > 12 mm], !- Name
  0.1,                                    !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm],             !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm] con RPT [4 < d < 12 mm], !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 120 mm] con RPT [d > 12 mm], !- Name
  0.12,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm],              !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  200,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm] con RPT [4 < d < 12 mm], !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  12.5,                                   !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Marco metálico [H 80 mm] con RPT [d > 12 mm], !- Name
  0.08,                                   !- Frame Width {m}
  0.01,                                   !- Frame Outside Projection {m}
  0.01,                                   !- Frame Inside Projection {m}
  7,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.6,                                    !- Frame Solar Absorptance
  0.6,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.6,                                    !- Outside Reveal Solar Absorptance
  0.2,                                    !- Inside Sill Depth {m}
  0.6,                                    !- Inside Sill Solar Absorptance
  0.05,                                   !- Inside Reveal Depth {m}
  0.6;                                    !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  sombra estacional_verano,               !- Name
  ExteriorShade,                          !- Shading Type
  CTE_Ref_Huecos_zona D_con_persiana,     !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  CTER24B_SombraEstacional,               !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A4}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  CTE_Ref_Cubierta_zona A,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona A_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona B,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona B_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona C,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona C_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona D,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona D_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Cubierta_zona E,                !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  Material Aislamiento Referencia Zona E_Cubiertas, !- Layer 3
  CTE_Ref_Hormigón con áridos ligeros [1600 < d < 1800], !- Layer 4
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 5

Construction,
  CTE_Ref_Forjado interior_Suelo,         !- Name
  CTE_Ref_FU entrevigado cerámico [h 250 mm], !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 3

Construction,
  CTE_Ref_Forjado interior_Techo,         !- Name
  CTE_Ref_Plaqueta o baldosa cerámica,   !- Layer 1
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 2
  CTE_Ref_FU entrevigado cerámico [h 250 mm]; !- Layer 3

Construction,
  CTE_Ref_Huecos_zona A,                  !- Name
  CTE_Ref_Vidrio_zona A_2.41;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona alfa,               !- Name
  CTE_Ref_Vidrio_zona alfa_5.43;          !- Layer 1

Construction,
  CTE_Ref_Huecos_zona alfa_con_persiana,  !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona alfa_5.43;          !- Layer 2

Construction,
  CTE_Ref_Huecos_zona A_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona A_2.41;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona B,                  !- Name
  CTE_Ref_Vidrio_zona B_1.55;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona B_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona B_1.55;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona C,                  !- Name
  CTE_Ref_Vidrio_zona C_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona C_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona C_1.31;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona D,                  !- Name
  CTE_Ref_Vidrio_zona D_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona D_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona D_1.31;             !- Layer 2

Construction,
  CTE_Ref_Huecos_zona E,                  !- Name
  CTE_Ref_Vidrio_zona E_1.31;             !- Layer 1

Construction,
  CTE_Ref_Huecos_zona E_con_persiana,     !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  CTE_Ref_Vidrio_zona E_1.31;             !- Layer 2

Construction,
  CTE_Ref_Medianera_zona A,               !- Name
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 1
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 2
  Material Aislamiento Referencia Zona A_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona B,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona B_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona C,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona C_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona D,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona D_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Medianera_zona E,               !- Name
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 1
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 2
  Material Aislamiento Referencia Zona E_Medianeras, !- Layer 3
  CTE_Ref_Fábrica de tabicón cerámico de LH doble [60 mm < e < 90 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona A,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona A_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona B,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona B_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona C,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona C_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona D,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona D_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Muro Exterior_zona E,           !- Name
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 1
  CTE_Ref_Fábrica de ladrillo cerámico perforado de medio pie [80 mm < G <= 100 mm], !- Layer 2
  Material Aislamiento Referencia Zona E_Muros, !- Layer 3
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 4
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 5

Construction,
  CTE_Ref_Partición interior,            !- Name
  CTE_Ref_Enlucido de yeso [1000 < d < 1300], !- Layer 1
  CTE_Ref_Fábrica de tabique cerámico de LH sencillo [40 mm < e < 60 mm], !- Layer 2
  CTE_Ref_Enlucido de yeso [1000 < d < 1300]; !- Layer 3

Construction,
  CTE_Ref_Suelo_zona A,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona A_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona B,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona B_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona C,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona C_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona D,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona D_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Ref_Suelo_zona E,                   !- Name
  Losa maciza de hormigón [d 2500 / h 200 mm], !- Layer 1
  Material Aislamiento Referencia Zona E_Suelos, !- Layer 2
  CTE_Ref_Mortero de cemento o cal para albañilería y para revoco o enlucido [1800 < d < 2000], !- Layer 3
  CTE_Ref_Plaqueta o baldosa cerámica;   !- Layer 4

Construction,
  CTE_Res_Mobiliario,                     !- Name
  0_Mobiliario_Residencial;               !- Layer 1

Construction,
  CTE_Terc_Mobiliario,                    !- Name
  0_Mobiliario_Terciario;                 !- Layer 1

Construction,
  Exterior Door,                          !- Name
  Conífera de peso medio [435 < d < 520]; !- Layer 1

Construction,
  Exterior Floor,                         !- Name
  AISLAMIENTO TERRENO,                    !- Layer 1
  TERRENO,                                !- Layer 2
  SOLERA DE HORMIGON,                     !- Layer 3
  XPS,                                    !- Layer 4
  MORTERO DE CEMENTO,                     !- Layer 5
  PLAQUETA CERAMICA;                      !- Layer 6

Construction,
  Exterior Roof,                          !- Name
  PLAQUETA CERAMICA,                      !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  EPS 6cm,                                !- Layer 3
  HORMIGON CON ARIDOS LIGEROS,            !- Layer 4
  FORJADO CERAMICO;                       !- Layer 5

Construction,
  Exterior Wall,                          !- Name
  MORTERO DE CEMENTO,                     !- Layer 1
  LADRILLO PERFORADO,                     !- Layer 2
  LANA MINERAL,                           !- Layer 3
  LADRILLO HS,                            !- Layer 4
  ENLUCIDO YESO;                          !- Layer 5

Construction,
  Exterior Wall_ajuste_garaje,            !- Name
  MORTERO DE CEMENTO,                     !- Layer 1
  LADRILLO PERFORADO,                     !- Layer 2
  LANA MINERAL,                           !- Layer 3
  LADRILLO HS,                            !- Layer 4
  ENLUCIDO YESO,                          !- Layer 5
  LANA MINERAL_ajuste_3.5;                !- Layer 6

Construction,
  Exterior Window con persiana,           !- Name
  CTE_Sombra_estacional_ventana,          !- Layer 1
  VIDRIO_SIMPLE_BE;                       !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  PLAQUETA CERAMICA,                      !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  FORJADO CERAMICO;                       !- Layer 3

Construction,
  Interior Floor,                         !- Name
  FORJADO CERAMICO,                       !- Layer 1
  MORTERO DE CEMENTO,                     !- Layer 2
  PLAQUETA CERAMICA;                      !- Layer 3

Construction,
  Interior Wall,                          !- Name
  ENLUCIDO YESO,                          !- Layer 1
  LADRILLO HS,                            !- Layer 2
  ENLUCIDO YESO;                          !- Layer 3

Construction,
  PT_ContornoHuecos_PSI0.05,              !- Name
  materialPT 4;                           !- Layer 1

Construction,
  PT_ForjadoCubierta_PSI0.24,             !- Name
  materialPT;                             !- Layer 1

Construction,
  PT_ForjadoExterior_PSI0.23,             !- Name
  materialPT 3;                           !- Layer 1

Construction,
  PT_FrenteForjado_PSI0.1,                !- Name
  materialPT 1;                           !- Layer 1

Construction,
  PT_SoleraTerreno_PSI0.28,               !- Name
  materialPT 2;                           !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  dia_abril,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  11.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_agosto,                             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_diciembre,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.5974;                                 !- Value Until Time 1

Schedule:Day:Interval,
  dia_enero,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.5974;                                 !- Value Until Time 1

Schedule:Day:Interval,
  dia_febrero,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.5974;                                 !- Value Until Time 1

Schedule:Day:Interval,
  dia_julio,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_junio,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_marzo,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.5974;                                 !- Value Until Time 1

Schedule:Day:Interval,
  dia_mayo,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_noviembre,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.5974;                                 !- Value Until Time 1

Schedule:Day:Interval,
  dia_octubre,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.5974;                                !- Value Until Time 1

Schedule:Day:Interval,
  dia_septiembre,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.7987;                                !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
